Time,ZONE1:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE1:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE1:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE1:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE1::Des Latent Heat Load [W],ZONE1::Des Latent Cool Load [W],ZONE1::Des Latent Heat Mass Flow [kg/s],ZONE1::Des Latent Cool Mass Flow [kg/s],ZONE1::Des Heat Load No DOAS [W],ZONE1::Des Sens Cool Load No DOAS [W],ZONE1::Des Latent Heat Load No DOAS [W],ZONE1::Des Latent Cool Load No DOAS [W],ZONE1:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE1:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE1:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE1:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE2:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE2:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE2:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE2:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE2::Des Latent Heat Load [W],ZONE2::Des Latent Cool Load [W],ZONE2::Des Latent Heat Mass Flow [kg/s],ZONE2::Des Latent Cool Mass Flow [kg/s],ZONE2::Des Heat Load No DOAS [W],ZONE2::Des Sens Cool Load No DOAS [W],ZONE2::Des Latent Heat Load No DOAS [W],ZONE2::Des Latent Cool Load No DOAS [W],ZONE2:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE2:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE2:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE2:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],ZONE3:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Load [W],ZONE3:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Sens Cool Load [W],ZONE3:NETHERLANDS ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],ZONE3:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],ZONE3::Des Latent Heat Load [W],ZONE3::Des Latent Cool Load [W],ZONE3::Des Latent Heat Mass Flow [kg/s],ZONE3::Des Latent Cool Mass Flow [kg/s],ZONE3::Des Heat Load No DOAS [W],ZONE3::Des Sens Cool Load No DOAS [W],ZONE3::Des Latent Heat Load No DOAS [W],ZONE3::Des Latent Cool Load No DOAS [W],ZONE3:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],ZONE3:NETHERLANDS ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],ZONE3:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Temperature [C],ZONE3:NETHERLANDS ANN CLG 1% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:15:00,8.106062E+02,0.000000E+00,2.422568E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502844E+01,3.226070E+01,2.589830E+01,3.714044E+01,7.386324E+02,2.752055E+00,2.207467E-02,2.189196E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502842E+01,3.202162E+01,2.639071E+01,3.692160E+01,9.814873E+02,5.115399E+01,2.933263E-02,4.069134E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502846E+01,3.273364E+01,2.645017E+01,3.787800E+01
00:30:00,8.144848E+02,0.000000E+00,2.434162E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502846E+01,3.230188E+01,2.582409E+01,3.724241E+01,7.420729E+02,0.000000E+00,2.217751E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502844E+01,3.206626E+01,2.633038E+01,3.691014E+01,9.861711E+02,3.985455E+01,2.947264E-02,3.170310E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502847E+01,3.276312E+01,2.645014E+01,3.775540E+01
00:45:00,8.180427E+02,0.000000E+00,2.444797E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502847E+01,3.233564E+01,2.575241E+01,3.734485E+01,7.452324E+02,0.000000E+00,2.227195E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502845E+01,3.210300E+01,2.626911E+01,3.691482E+01,9.905087E+02,2.892016E+01,2.960229E-02,2.300518E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502848E+01,3.278701E+01,2.645010E+01,3.761624E+01
01:00:00,8.213126E+02,0.000000E+00,2.454570E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502848E+01,3.236382E+01,2.568219E+01,3.744957E+01,7.481376E+02,0.000000E+00,2.235879E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502846E+01,3.213373E+01,2.621006E+01,3.692757E+01,9.945332E+02,1.831884E+01,2.972257E-02,1.457217E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502849E+01,3.280674E+01,2.645006E+01,3.746058E+01
01:15:00,8.267532E+02,0.000000E+00,2.470831E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502848E+01,3.238780E+01,2.561285E+01,3.755740E+01,7.530797E+02,0.000000E+00,2.250649E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502847E+01,3.215989E+01,2.615162E+01,3.695011E+01,9.999595E+02,1.008291E+01,2.988475E-02,8.020715E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502849E+01,3.282341E+01,2.645002E+01,3.728775E+01
01:30:00,8.319404E+02,0.000000E+00,2.486334E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502849E+01,3.240863E+01,2.554809E+01,3.765965E+01,7.578008E+02,0.000000E+00,2.264759E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502847E+01,3.218259E+01,2.609681E+01,3.697452E+01,1.005114E+03,4.307108E+00,3.003881E-02,3.426208E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.283786E+01,2.643523E+01,3.714090E+01
01:45:00,8.368924E+02,0.000000E+00,2.501134E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502849E+01,3.242707E+01,2.548736E+01,3.775711E+01,7.623193E+02,0.000000E+00,2.278264E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502848E+01,3.220266E+01,2.604510E+01,3.700095E+01,1.010020E+03,9.556782E-01,3.018543E-02,7.602225E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.285069E+01,2.639709E+01,3.705313E+01
02:00:00,8.416040E+02,0.000000E+00,2.515215E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.244368E+01,2.542836E+01,3.785456E+01,7.666283E+02,0.000000E+00,2.291142E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502848E+01,3.222068E+01,2.599462E+01,3.703271E+01,1.014669E+03,0.000000E+00,3.032438E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.286230E+01,2.634659E+01,3.700675E+01
02:15:00,8.461040E+02,0.000000E+00,2.528664E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.245880E+01,2.537006E+01,3.795394E+01,7.707549E+02,0.000000E+00,2.303475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502849E+01,3.223706E+01,2.594441E+01,3.707118E+01,1.019097E+03,0.000000E+00,3.045670E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.287292E+01,2.629347E+01,3.698126E+01
02:30:00,8.504174E+02,0.000000E+00,2.541555E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.247271E+01,2.531428E+01,3.805094E+01,7.747207E+02,0.000000E+00,2.315328E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502849E+01,3.225210E+01,2.589641E+01,3.711149E+01,1.023327E+03,0.000000E+00,3.058314E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.288273E+01,2.624216E+01,3.696558E+01
02:45:00,8.545562E+02,0.000000E+00,2.553925E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.248566E+01,2.526084E+01,3.814558E+01,7.785388E+02,0.000000E+00,2.326739E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502849E+01,3.226608E+01,2.585039E+01,3.715357E+01,1.027377E+03,0.000000E+00,3.070418E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.289191E+01,2.619159E+01,3.696036E+01
03:00:00,8.585604E+02,0.000000E+00,2.565892E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.249782E+01,2.520856E+01,3.824034E+01,7.822443E+02,0.000000E+00,2.337813E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502849E+01,3.227919E+01,2.580523E+01,3.719932E+01,1.031289E+03,0.000000E+00,3.082108E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.290057E+01,2.614017E+01,3.696773E+01
03:15:00,8.624257E+02,0.000000E+00,2.577444E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.250930E+01,2.515688E+01,3.833623E+01,7.858354E+02,0.000000E+00,2.348545E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502849E+01,3.229158E+01,2.576034E+01,3.724957E+01,1.035058E+03,0.000000E+00,3.093374E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.290877E+01,2.608756E+01,3.698740E+01
03:30:00,8.661554E+02,0.000000E+00,2.588591E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.252018E+01,2.510563E+01,3.843344E+01,7.893133E+02,0.000000E+00,2.358940E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.230334E+01,2.571563E+01,3.730404E+01,1.038688E+03,0.000000E+00,3.104222E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.291658E+01,2.603399E+01,3.701800E+01
03:45:00,8.697572E+02,0.000000E+00,2.599355E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.253054E+01,2.505488E+01,3.853162E+01,7.926854E+02,0.000000E+00,2.369018E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.231454E+01,2.567113E+01,3.736228E+01,1.042187E+03,0.000000E+00,3.114679E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.292402E+01,2.597966E+01,3.705836E+01
04:00:00,8.732399E+02,0.000000E+00,2.609763E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.254042E+01,2.500453E+01,3.863084E+01,7.959587E+02,0.000000E+00,2.378800E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.232526E+01,2.562680E+01,3.742399E+01,1.045564E+03,0.000000E+00,3.124770E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.293112E+01,2.592459E+01,3.710773E+01
04:15:00,8.766100E+02,0.000000E+00,2.619835E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.254987E+01,2.495456E+01,3.873100E+01,7.991399E+02,0.000000E+00,2.388308E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.233553E+01,2.558259E+01,3.748900E+01,1.048826E+03,0.000000E+00,3.134520E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.293793E+01,2.586877E+01,3.716549E+01
04:30:00,8.798750E+02,0.000000E+00,2.629593E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.255893E+01,2.490684E+01,3.882766E+01,8.022348E+02,0.000000E+00,2.397557E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.234540E+01,2.554045E+01,3.755264E+01,1.051981E+03,0.000000E+00,3.143949E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.294445E+01,2.581429E+01,3.722651E+01
04:45:00,8.830406E+02,0.000000E+00,2.639054E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.256763E+01,2.486104E+01,3.892139E+01,8.052489E+02,0.000000E+00,2.406565E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.235492E+01,2.550001E+01,3.761541E+01,1.055036E+03,0.000000E+00,3.153079E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.295072E+01,2.576086E+01,3.729085E+01
05:00:00,8.861130E+02,0.000000E+00,2.648236E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.257599E+01,2.481600E+01,3.901476E+01,8.081872E+02,0.000000E+00,2.415347E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.236409E+01,2.546018E+01,3.767954E+01,1.057996E+03,0.000000E+00,3.161927E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.295676E+01,2.570744E+01,3.736037E+01
05:15:00,8.890971E+02,0.000000E+00,2.657155E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.258404E+01,2.477234E+01,3.910622E+01,8.110544E+02,0.000000E+00,2.423916E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.237297E+01,2.542151E+01,3.774353E+01,1.060868E+03,0.000000E+00,3.170510E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.296257E+01,2.565467E+01,3.743316E+01
05:30:00,8.919983E+02,0.000000E+00,2.665825E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.259181E+01,2.478705E+01,3.906250E+01,8.138546E+02,0.000000E+00,2.432284E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.238155E+01,2.544094E+01,3.767947E+01,1.063657E+03,0.000000E+00,3.178844E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502852E+01,3.296817E+01,2.566204E+01,3.737673E+01
05:45:00,8.948206E+02,0.000000E+00,2.674260E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.259930E+01,2.491389E+01,3.875951E+01,8.165916E+02,0.000000E+00,2.440464E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.238988E+01,2.557150E+01,3.737006E+01,1.066367E+03,0.000000E+00,3.186942E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502852E+01,3.297358E+01,2.578583E+01,3.706745E+01
06:00:00,8.975687E+02,0.000000E+00,2.682473E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.260655E+01,2.510645E+01,3.830966E+01,8.192690E+02,0.000000E+00,2.448466E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.239796E+01,2.577179E+01,3.691236E+01,1.069002E+03,0.000000E+00,3.194819E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502852E+01,3.297882E+01,2.598359E+01,3.660375E+01
06:15:00,9.391647E+02,0.000000E+00,2.806787E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502851E+01,3.261356E+01,2.530833E+01,3.784545E+01,8.608357E+02,0.000000E+00,2.572692E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502850E+01,3.240581E+01,2.598104E+01,3.644313E+01,1.110540E+03,0.000000E+00,3.318961E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502852E+01,3.298388E+01,2.619225E+01,3.612624E+01
06:30:00,9.807064E+02,0.000000E+00,2.930933E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502832E+01,3.233517E+01,2.531453E+01,3.782305E+01,9.023627E+02,0.000000E+00,2.696795E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502828E+01,3.213799E+01,2.598014E+01,3.642637E+01,1.152023E+03,0.000000E+00,3.442930E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502835E+01,3.268839E+01,2.618590E+01,3.610299E+01
06:45:00,1.022190E+03,0.000000E+00,3.054902E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502815E+01,3.198785E+01,2.532328E+01,3.779472E+01,9.438433E+02,0.000000E+00,2.820755E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502813E+01,3.179934E+01,2.598697E+01,3.639224E+01,1.193451E+03,0.000000E+00,3.566732E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502816E+01,3.233003E+01,2.618617E+01,3.606399E+01
07:00:00,1.063623E+03,0.000000E+00,3.178716E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502794E+01,3.173252E+01,2.538624E+01,3.764598E+01,9.852851E+02,0.000000E+00,2.944595E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502794E+01,3.154539E+01,2.605217E+01,3.623498E+01,1.234831E+03,0.000000E+00,3.690383E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.502793E+01,3.207768E+01,2.624391E+01,3.590706E+01
07:15:00,1.471992E+03,6.332481E+01,4.649282E-02,5.664283E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.997399E+01,2.386877E+01,2.466213E+01,4.008923E+01,1.381747E+03,1.101867E+02,4.363322E-02,9.524096E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998802E+01,2.373471E+01,2.478118E+01,4.027398E+01,1.660214E+03,1.228818E+02,5.241820E-02,1.052515E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.994739E+01,2.411090E+01,2.481724E+01,4.034357E+01
07:30:00,1.652585E+03,8.896941E+01,5.440702E-02,8.076517E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027957E+01,2.370580E+01,2.455027E+01,4.092932E+01,1.556464E+03,1.553035E+02,5.122823E-02,1.376791E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027957E+01,2.360025E+01,2.455041E+01,4.169886E+01,1.843092E+03,1.715755E+02,6.065512E-02,1.510540E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027957E+01,2.388592E+01,2.455043E+01,4.190897E+01
07:45:00,1.963245E+03,1.463411E+02,6.694461E-02,1.347298E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027816E+01,2.392682E+01,2.455054E+01,4.136053E+01,1.861646E+03,2.477941E+02,6.346071E-02,2.246753E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027814E+01,2.384121E+01,2.455077E+01,4.233241E+01,2.147443E+03,2.706971E+02,7.320992E-02,2.442873E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027822E+01,2.406637E+01,2.455078E+01,4.256622E+01
08:00:00,2.226751E+03,2.008158E+02,7.781021E-02,1.859669E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027767E+01,2.406799E+01,2.455111E+01,4.201117E+01,2.118784E+03,3.322379E+02,7.398961E-02,3.040984E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027763E+01,2.400072E+01,2.455134E+01,4.310872E+01,2.404536E+03,3.599428E+02,8.408889E-02,3.282267E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027777E+01,2.416611E+01,2.455134E+01,4.332713E+01
08:15:00,2.074370E+03,1.990148E+02,7.369254E-02,1.871920E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027792E+01,2.404026E+01,2.455095E+01,4.248477E+01,1.972902E+03,3.130219E+02,7.008781E-02,2.944218E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027790E+01,2.397969E+01,2.455104E+01,4.353117E+01,2.228388E+03,3.321682E+02,7.916425E-02,3.124305E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027796E+01,2.412056E+01,2.455101E+01,4.370341E+01
08:30:00,2.141458E+03,2.446562E+02,7.607491E-02,2.301199E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027794E+01,2.398202E+01,2.455093E+01,4.283901E+01,2.040986E+03,3.683064E+02,7.250558E-02,3.464191E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027794E+01,2.392130E+01,2.455094E+01,4.375977E+01,2.286303E+03,3.876304E+02,8.122065E-02,3.645952E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027796E+01,2.406064E+01,2.455091E+01,4.388549E+01
08:45:00,2.071350E+03,2.686571E+02,7.358412E-02,2.526924E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027790E+01,2.394559E+01,2.455097E+01,4.314352E+01,1.972014E+03,3.862754E+02,7.005519E-02,3.633190E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027790E+01,2.388303E+01,2.455093E+01,4.392556E+01,2.215629E+03,4.024200E+02,7.870973E-02,3.785049E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027790E+01,2.402784E+01,2.455091E+01,4.401636E+01
09:00:00,2.042151E+03,3.065378E+02,7.254700E-02,2.883226E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027787E+01,2.392882E+01,2.455100E+01,4.342549E+01,1.945279E+03,4.231653E+02,6.910561E-02,3.980198E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027786E+01,2.386524E+01,2.455095E+01,4.408124E+01,2.185989E+03,4.376750E+02,7.765682E-02,4.116683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027787E+01,2.401422E+01,2.455093E+01,4.414860E+01
09:15:00,2.017457E+03,3.491041E+02,7.166969E-02,3.283590E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027786E+01,2.391827E+01,2.455101E+01,4.368712E+01,1.922410E+03,4.652967E+02,6.829317E-02,4.376483E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027785E+01,2.385463E+01,2.455096E+01,4.423355E+01,2.161068E+03,4.786198E+02,7.677146E-02,4.501807E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027786E+01,2.400533E+01,2.455094E+01,4.428495E+01
09:30:00,1.996164E+03,3.944761E+02,7.091321E-02,3.710341E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027786E+01,2.390716E+01,2.455101E+01,4.392331E+01,1.902683E+03,5.104595E+02,6.759230E-02,4.801274E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027785E+01,2.384377E+01,2.455096E+01,4.437645E+01,2.139669E+03,5.228360E+02,7.601118E-02,4.917692E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027786E+01,2.399516E+01,2.455095E+01,4.441622E+01
09:45:00,1.977500E+03,4.426832E+02,7.025016E-02,4.163761E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027786E+01,2.389505E+01,2.455101E+01,4.413141E+01,1.885346E+03,5.586240E+02,6.697637E-02,5.254294E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027785E+01,2.383178E+01,2.455097E+01,4.450546E+01,2.120933E+03,5.702132E+02,7.534558E-02,5.363307E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027786E+01,2.398396E+01,2.455096E+01,4.453647E+01
10:00:00,1.961010E+03,4.934735E+02,6.966433E-02,4.641481E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027786E+01,2.388324E+01,2.455100E+01,4.431111E+01,1.869971E+03,6.094979E+02,6.643019E-02,5.732803E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027785E+01,2.381993E+01,2.455095E+01,4.462010E+01,2.104368E+03,6.205038E+02,7.475711E-02,5.836327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027786E+01,2.397327E+01,2.455095E+01,4.464445E+01
10:15:00,1.946234E+03,5.458754E+02,6.913944E-02,5.134363E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027785E+01,2.387256E+01,2.455099E+01,4.446525E+01,1.856223E+03,6.620202E+02,6.594178E-02,6.226818E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027785E+01,2.380912E+01,2.455094E+01,4.472181E+01,2.089592E+03,6.725988E+02,7.423219E-02,6.326323E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027785E+01,2.396376E+01,2.455094E+01,4.474124E+01
10:30:00,1.932865E+03,5.990850E+02,6.866450E-02,5.634844E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027785E+01,2.386301E+01,2.455097E+01,4.459588E+01,1.843808E+03,7.154528E+02,6.550075E-02,6.729399E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027784E+01,2.379949E+01,2.455093E+01,4.481111E+01,2.076273E+03,7.257232E+02,7.375901E-02,6.826005E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027785E+01,2.395535E+01,2.455093E+01,4.482698E+01
10:45:00,1.920731E+03,6.524171E+02,6.823344E-02,6.136483E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027785E+01,2.385439E+01,2.455095E+01,4.470598E+01,1.832538E+03,7.688715E+02,6.510038E-02,7.231852E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027784E+01,2.379080E+01,2.455092E+01,4.488885E+01,2.064201E+03,7.789722E+02,7.333016E-02,7.326861E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027785E+01,2.394777E+01,2.455092E+01,4.490218E+01
11:00:00,1.909647E+03,7.048267E+02,6.783965E-02,6.629446E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027784E+01,2.384645E+01,2.455093E+01,4.479856E+01,1.822256E+03,8.213165E+02,6.473510E-02,7.725148E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027784E+01,2.378283E+01,2.455091E+01,4.495608E+01,2.053204E+03,8.313449E+02,7.293949E-02,7.819475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027784E+01,2.394079E+01,2.455091E+01,4.496757E+01
11:15:00,1.899483E+03,7.550566E+02,6.747857E-02,7.101909E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027784E+01,2.383908E+01,2.455092E+01,4.487647E+01,1.812828E+03,8.714110E+02,6.440017E-02,8.196336E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.377544E+01,2.455090E+01,4.501402E+01,2.043134E+03,8.814497E+02,7.258176E-02,8.290760E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027784E+01,2.393432E+01,2.455090E+01,4.502416E+01
11:30:00,1.890110E+03,8.023788E+02,6.714560E-02,7.547024E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027784E+01,2.383222E+01,2.455090E+01,4.494048E+01,1.804145E+03,9.185134E+02,6.409169E-02,8.639382E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.376857E+01,2.455088E+01,4.506233E+01,2.033871E+03,9.286180E+02,7.225267E-02,8.734426E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027784E+01,2.392831E+01,2.455088E+01,4.507147E+01
11:45:00,1.881442E+03,8.464332E+02,6.683766E-02,7.961403E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027784E+01,2.382582E+01,2.455089E+01,4.499279E+01,1.796114E+03,9.622047E+02,6.380641E-02,9.050346E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.376217E+01,2.455087E+01,4.510235E+01,2.025314E+03,9.724364E+02,7.194869E-02,9.146585E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027784E+01,2.392272E+01,2.455087E+01,4.511074E+01
12:00:00,1.873387E+03,8.867632E+02,6.655153E-02,8.340751E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027784E+01,2.381984E+01,2.455087E+01,4.503626E+01,1.788660E+03,1.002095E+03,6.354159E-02,9.425558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.375619E+01,2.455086E+01,4.513603E+01,2.017380E+03,1.012517E+03,7.166683E-02,9.523583E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027784E+01,2.391752E+01,2.455086E+01,4.514389E+01
12:15:00,1.865886E+03,9.236305E+02,6.628502E-02,8.687530E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.381425E+01,2.455086E+01,4.507291E+01,1.781716E+03,1.038446E+03,6.329489E-02,9.767484E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.375059E+01,2.455085E+01,4.516481E+01,2.009998E+03,1.049118E+03,7.140458E-02,9.867859E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027784E+01,2.391264E+01,2.455085E+01,4.517230E+01
12:30:00,1.858871E+03,9.567247E+02,6.603582E-02,8.998819E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.380898E+01,2.455085E+01,4.510342E+01,1.775226E+03,1.070959E+03,6.306433E-02,1.007331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.374534E+01,2.455085E+01,4.518890E+01,2.003108E+03,1.081977E+03,7.115981E-02,1.017694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.390807E+01,2.455084E+01,4.519615E+01
12:45:00,1.852329E+03,9.858589E+02,6.580344E-02,9.272860E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.380402E+01,2.455085E+01,4.512846E+01,1.769170E+03,1.099432E+03,6.284920E-02,1.034113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.374038E+01,2.455084E+01,4.520875E+01,1.996692E+03,1.110864E+03,7.093188E-02,1.044866E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.390377E+01,2.455084E+01,4.521588E+01
13:00:00,1.846194E+03,1.012752E+03,6.558546E-02,9.525823E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.379937E+01,2.455084E+01,4.514901E+01,1.763489E+03,1.125630E+03,6.264740E-02,1.058755E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.373574E+01,2.455083E+01,4.522503E+01,1.990685E+03,1.137640E+03,7.071847E-02,1.070051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.389975E+01,2.455083E+01,4.523215E+01
13:15:00,1.840420E+03,1.039967E+03,6.538035E-02,9.781812E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.379499E+01,2.455084E+01,4.516800E+01,1.758138E+03,1.152148E+03,6.245731E-02,1.083698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.373136E+01,2.455083E+01,4.524031E+01,1.985036E+03,1.165016E+03,7.051780E-02,1.095801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.389596E+01,2.455083E+01,4.524756E+01
13:30:00,1.834969E+03,1.069954E+03,6.518672E-02,1.006386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.379082E+01,2.455084E+01,4.518815E+01,1.753083E+03,1.181454E+03,6.227773E-02,1.111263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.372719E+01,2.455083E+01,4.525682E+01,1.979711E+03,1.195525E+03,7.032862E-02,1.124498E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.389237E+01,2.455083E+01,4.526440E+01
13:45:00,1.829784E+03,1.104361E+03,6.500252E-02,1.038750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.378684E+01,2.455084E+01,4.521074E+01,1.748267E+03,1.215393E+03,6.210664E-02,1.143186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.372322E+01,2.455083E+01,4.527559E+01,1.974645E+03,1.231111E+03,7.014864E-02,1.157971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.388894E+01,2.455083E+01,4.528365E+01
14:00:00,1.824854E+03,1.142690E+03,6.482737E-02,1.074801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.378304E+01,2.455084E+01,4.523504E+01,1.743681E+03,1.253360E+03,6.194372E-02,1.178897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.371941E+01,2.455084E+01,4.529602E+01,1.969831E+03,1.271131E+03,6.997764E-02,1.195612E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.388567E+01,2.455084E+01,4.530467E+01
14:15:00,1.820168E+03,1.182311E+03,6.466088E-02,1.112068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.377942E+01,2.455084E+01,4.525956E+01,1.739312E+03,1.292776E+03,6.178852E-02,1.215971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.371578E+01,2.455084E+01,4.531678E+01,1.965258E+03,1.312924E+03,6.981518E-02,1.234922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.388255E+01,2.455084E+01,4.532606E+01
14:30:00,1.815703E+03,1.221074E+03,6.450229E-02,1.148528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.377595E+01,2.455084E+01,4.528165E+01,1.735142E+03,1.331410E+03,6.164036E-02,1.252310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.371230E+01,2.455083E+01,4.533547E+01,1.960905E+03,1.354163E+03,6.966054E-02,1.273711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.387957E+01,2.455083E+01,4.534542E+01
14:45:00,1.811446E+03,1.257163E+03,6.435103E-02,1.182473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.377264E+01,2.455083E+01,4.530053E+01,1.731153E+03,1.367287E+03,6.149864E-02,1.286056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.370895E+01,2.455083E+01,4.535144E+01,1.956755E+03,1.392787E+03,6.951309E-02,1.310041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.387672E+01,2.455083E+01,4.536206E+01
15:00:00,1.807376E+03,1.288859E+03,6.420647E-02,1.212287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.376946E+01,2.455083E+01,4.531638E+01,1.727330E+03,1.398729E+03,6.136283E-02,1.315631E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.370575E+01,2.455082E+01,4.536484E+01,1.952790E+03,1.427041E+03,6.937227E-02,1.342260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.387399E+01,2.455082E+01,4.537613E+01
15:15:00,1.803483E+03,1.316131E+03,6.406815E-02,1.237940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.376641E+01,2.455082E+01,4.532933E+01,1.723659E+03,1.425594E+03,6.123243E-02,1.340900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.370265E+01,2.455082E+01,4.537578E+01,1.948998E+03,1.456792E+03,6.923754E-02,1.370244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.387137E+01,2.455082E+01,4.538775E+01
15:30:00,1.799750E+03,1.337044E+03,6.393556E-02,1.257610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.376347E+01,2.455082E+01,4.533928E+01,1.720129E+03,1.446051E+03,6.110702E-02,1.360142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.369967E+01,2.455081E+01,4.538408E+01,1.945364E+03,1.480096E+03,6.910846E-02,1.392165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.386886E+01,2.455081E+01,4.539680E+01
15:45:00,1.796168E+03,1.350793E+03,6.380832E-02,1.270543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.376065E+01,2.455081E+01,4.534534E+01,1.716728E+03,1.459156E+03,6.098619E-02,1.372470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.369680E+01,2.455080E+01,4.538898E+01,1.941878E+03,1.495965E+03,6.898459E-02,1.407092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027783E+01,2.386644E+01,2.455080E+01,4.540248E+01
16:00:00,1.792726E+03,1.357020E+03,6.368600E-02,1.276401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.375793E+01,2.455080E+01,4.534755E+01,1.713446E+03,1.464668E+03,6.086960E-02,1.377655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.369401E+01,2.455080E+01,4.539045E+01,1.938527E+03,1.504089E+03,6.886556E-02,1.414734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.386411E+01,2.455080E+01,4.540477E+01
16:15:00,1.789413E+03,1.355249E+03,6.356832E-02,1.274736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.375531E+01,2.455079E+01,4.534648E+01,1.710274E+03,1.462053E+03,6.075693E-02,1.375196E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.369131E+01,2.455079E+01,4.538908E+01,1.935303E+03,1.503882E+03,6.875102E-02,1.414540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.386186E+01,2.455079E+01,4.540426E+01
16:30:00,1.786220E+03,1.346638E+03,6.345491E-02,1.266638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.375277E+01,2.455079E+01,4.534232E+01,1.707205E+03,1.452528E+03,6.064790E-02,1.366238E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.368870E+01,2.455078E+01,4.538495E+01,1.932197E+03,1.496622E+03,6.864067E-02,1.407712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.385969E+01,2.455079E+01,4.540109E+01
16:45:00,1.783141E+03,1.332138E+03,6.334553E-02,1.253000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.375032E+01,2.455078E+01,4.533527E+01,1.704231E+03,1.437086E+03,6.054224E-02,1.351714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.368616E+01,2.455078E+01,4.537833E+01,1.929200E+03,1.483317E+03,6.853422E-02,1.395199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.385759E+01,2.455078E+01,4.539555E+01
17:00:00,1.780168E+03,1.312572E+03,6.323988E-02,1.234596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.374795E+01,2.455078E+01,4.532589E+01,1.701345E+03,1.416543E+03,6.043973E-02,1.332392E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.368369E+01,2.455078E+01,4.536963E+01,1.926306E+03,1.464833E+03,6.843141E-02,1.377813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.385556E+01,2.455078E+01,4.538805E+01
17:15:00,1.777293E+03,1.288802E+03,6.313776E-02,1.212239E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.374565E+01,2.455078E+01,4.531453E+01,1.698542E+03,1.391801E+03,6.034015E-02,1.309120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.368128E+01,2.455078E+01,4.535925E+01,1.923508E+03,1.442038E+03,6.833201E-02,1.356372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.385359E+01,2.455078E+01,4.537898E+01
17:30:00,1.774511E+03,1.262298E+03,6.303892E-02,1.187310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.374342E+01,2.455077E+01,4.530106E+01,1.695816E+03,1.364289E+03,6.024331E-02,1.283243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.367894E+01,2.455077E+01,4.534697E+01,1.920800E+03,1.416405E+03,6.823581E-02,1.332262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.385168E+01,2.455077E+01,4.536813E+01
17:45:00,1.771816E+03,1.234982E+03,6.294320E-02,1.161617E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.374126E+01,2.455077E+01,4.528610E+01,1.693163E+03,1.336030E+03,6.014904E-02,1.256663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.367665E+01,2.455077E+01,4.533343E+01,1.918176E+03,1.390040E+03,6.814260E-02,1.307464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.384983E+01,2.455077E+01,4.535615E+01
18:00:00,1.769203E+03,1.208661E+03,6.285038E-02,1.136860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.373915E+01,2.455078E+01,4.527130E+01,1.690577E+03,1.308742E+03,6.005719E-02,1.230996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027781E+01,2.367442E+01,2.455077E+01,4.532008E+01,1.915632E+03,1.364727E+03,6.805222E-02,1.283655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.384803E+01,2.455078E+01,4.534451E+01
18:15:00,1.766668E+03,1.183150E+03,6.276032E-02,1.112865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.373711E+01,2.455078E+01,4.525776E+01,1.688055E+03,1.282381E+03,5.996760E-02,1.206201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027781E+01,2.367224E+01,2.455078E+01,4.530790E+01,1.913163E+03,1.340428E+03,6.796450E-02,1.260799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.384628E+01,2.455078E+01,4.533412E+01
18:30:00,1.764206E+03,1.157365E+03,6.267284E-02,1.088611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.373512E+01,2.455078E+01,4.524357E+01,1.685594E+03,1.255786E+03,5.988016E-02,1.181186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027781E+01,2.367011E+01,2.455078E+01,4.529514E+01,1.910764E+03,1.315897E+03,6.787928E-02,1.237725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.384458E+01,2.455078E+01,4.532326E+01
18:45:00,1.761813E+03,1.128427E+03,6.258783E-02,1.061392E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.373318E+01,2.455078E+01,4.522679E+01,1.683189E+03,1.226024E+03,5.979473E-02,1.153191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027781E+01,2.366802E+01,2.455078E+01,4.528006E+01,1.908432E+03,1.288050E+03,6.779643E-02,1.211533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027782E+01,2.384292E+01,2.455078E+01,4.531022E+01
