Program Version,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2025.01.28 12:57
! <Version>, Version ID
 Version, 23.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,   2.64,   3.54,   4.55,   7.56,  14.47,  16.18,  18.78,  17.67,  14.84,   9.06,   6.66,   4.01
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   4.60,   4.03,   5.05,   6.64,  10.80,  14.01,  16.18,  16.84,  15.72,  13.22,   9.89,   6.80
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Lelystad.AP FL NLD SRC-TMYx WMO#=062690,52.46,5.52,1.00,-3.90,101372,1.2049
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Sample_Building_0,47.570,Suburbs,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,15,99,9
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, ZONE1_FRONTPERIMETER,0.0,0.00,0.00,0.00,3.00,1.27,1.00,1,1,1,0.00,6.00,-4.48E-010,3.50,0.00,2.00,2.00,17.50,TARP,DOE-2,8.75,12.00,11.66,0.34,6,1,0,Yes
 Zone Information, ZONE1_RIGHTPERIMETER,0.0,0.00,0.00,0.00,4.55,2.61,1.00,1,1,1,2.50,6.00,-4.44E-016,5.00,0.00,2.00,2.00,10.50,TARP,DOE-2,5.25,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE1_REARPERIMETER,0.0,0.00,0.00,0.00,3.00,3.73,1.00,1,1,1,2.47E-007,6.00,1.50,5.00,0.00,2.00,2.00,17.50,TARP,DOE-2,8.75,12.00,11.66,0.34,6,1,0,Yes
 Zone Information, ZONE1_LEFTPERIMETER,0.0,0.00,0.00,0.00,1.45,2.61,1.00,1,1,1,-4.56E-010,3.50,0.00,5.00,0.00,2.00,2.00,10.50,TARP,DOE-2,5.25,10.00,9.72,0.28,6,1,0,Yes
 Zone Information, ZONE1_CORE,0.0,0.00,0.00,0.00,3.00,2.50,1.00,1,1,1,2.50,3.50,1.50,3.50,0.00,2.00,2.00,10.00,TARP,DOE-2,2.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE2_FRONTPERIMETER,0.0,0.00,0.00,0.00,3.00,1.27,3.00,1,1,1,0.00,6.00,-4.48E-010,3.50,2.00,4.00,2.00,17.50,TARP,DOE-2,8.75,12.00,11.66,0.34,6,1,0,Yes
 Zone Information, ZONE2_RIGHTPERIMETER,0.0,0.00,0.00,0.00,4.55,2.61,3.00,1,1,1,2.50,6.00,-4.44E-016,5.00,2.00,4.00,2.00,10.50,TARP,DOE-2,5.25,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE2_REARPERIMETER,0.0,0.00,0.00,0.00,3.00,3.73,3.00,1,1,1,2.47E-007,6.00,1.50,5.00,2.00,4.00,2.00,17.50,TARP,DOE-2,8.75,12.00,11.66,0.34,6,1,0,Yes
 Zone Information, ZONE2_LEFTPERIMETER,0.0,0.00,0.00,0.00,1.45,2.61,3.00,1,1,1,-4.56E-010,3.50,0.00,5.00,2.00,4.00,2.00,10.50,TARP,DOE-2,5.25,10.00,9.72,0.28,6,1,0,Yes
 Zone Information, ZONE2_CORE,0.0,0.00,0.00,0.00,3.00,2.50,3.00,1,1,1,2.50,3.50,1.50,3.50,2.00,4.00,2.00,10.00,TARP,DOE-2,2.00,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE3_FRONTPERIMETER,0.0,0.00,0.00,0.00,3.00,1.27,5.00,1,1,1,0.00,6.00,-4.48E-010,3.50,4.00,6.00,2.00,17.50,TARP,DOE-2,8.75,12.00,11.66,0.34,6,1,0,Yes
 Zone Information, ZONE3_RIGHTPERIMETER,0.0,0.00,0.00,0.00,4.55,2.61,5.00,1,1,1,2.50,6.00,-4.44E-016,5.00,4.00,6.00,2.00,10.50,TARP,DOE-2,5.25,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE3_REARPERIMETER,0.0,0.00,0.00,0.00,3.00,3.73,5.00,1,1,1,2.47E-007,6.00,1.50,5.00,4.00,6.00,2.00,17.50,TARP,DOE-2,8.75,12.00,11.66,0.34,6,1,0,Yes
 Zone Information, ZONE3_LEFTPERIMETER,0.0,0.00,0.00,0.00,1.45,2.61,5.00,1,1,1,-4.56E-010,3.50,0.00,5.00,4.00,6.00,2.00,10.50,TARP,DOE-2,5.25,10.00,9.72,0.28,6,1,0,Yes
 Zone Information, ZONE3_CORE,0.0,0.00,0.00,0.00,3.00,2.50,5.00,1,1,1,2.50,3.50,1.50,3.50,4.00,6.00,2.00,10.00,TARP,DOE-2,2.00,0.00,0.00,0.00,6,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, ZONE1_FRONTPERIMETER,8.75,0.0,N/A,0.000,19.279,0.570,0.000,0.000,0.000,0.000,19.849,No
 Zone Internal Gains Nominal, ZONE1_RIGHTPERIMETER,5.25,0.0,N/A,0.000,19.279,0.570,0.000,0.000,0.000,0.000,19.849,No
 Zone Internal Gains Nominal, ZONE1_REARPERIMETER,8.75,0.0,N/A,0.000,19.279,0.570,0.000,0.000,0.000,0.000,19.849,No
 Zone Internal Gains Nominal, ZONE1_LEFTPERIMETER,5.25,0.0,N/A,0.000,19.279,0.570,0.000,0.000,0.000,0.000,19.849,No
 Zone Internal Gains Nominal, ZONE1_CORE,2.00,0.0,N/A,0.000,19.279,0.570,0.000,0.000,0.000,0.000,19.849,No
 Zone Internal Gains Nominal, ZONE2_FRONTPERIMETER,8.75,0.0,N/A,0.000,19.279,0.570,0.000,0.000,0.000,0.000,19.849,No
 Zone Internal Gains Nominal, ZONE2_RIGHTPERIMETER,5.25,0.0,N/A,0.000,19.279,0.570,0.000,0.000,0.000,0.000,19.849,No
 Zone Internal Gains Nominal, ZONE2_REARPERIMETER,8.75,0.0,N/A,0.000,19.279,0.570,0.000,0.000,0.000,0.000,19.849,No
 Zone Internal Gains Nominal, ZONE2_LEFTPERIMETER,5.25,0.0,N/A,0.000,19.279,0.570,0.000,0.000,0.000,0.000,19.849,No
 Zone Internal Gains Nominal, ZONE2_CORE,2.00,0.0,N/A,0.000,19.279,0.570,0.000,0.000,0.000,0.000,19.849,No
 Zone Internal Gains Nominal, ZONE3_FRONTPERIMETER,8.75,0.0,N/A,0.000,19.279,0.570,0.000,0.000,0.000,0.000,19.849,No
 Zone Internal Gains Nominal, ZONE3_RIGHTPERIMETER,5.25,0.0,N/A,0.000,19.279,0.570,0.000,0.000,0.000,0.000,19.849,No
 Zone Internal Gains Nominal, ZONE3_REARPERIMETER,8.75,0.0,N/A,0.000,19.279,0.570,0.000,0.000,0.000,0.000,19.849,No
 Zone Internal Gains Nominal, ZONE3_LEFTPERIMETER,5.25,0.0,N/A,0.000,19.279,0.570,0.000,0.000,0.000,0.000,19.849,No
 Zone Internal Gains Nominal, ZONE3_CORE,2.00,0.0,N/A,0.000,19.279,0.570,0.000,0.000,0.000,0.000,19.849,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, ZONE1_FRONTPERIMETER LIGHTS_ALL_ZONES,LIGHTSSCHEDULE,ZONE1_FRONTPERIMETER,8.75,0.0,168.690,19.279,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,84.345
 Lights Internal Gains Nominal, ZONE1_RIGHTPERIMETER LIGHTS_ALL_ZONES,LIGHTSSCHEDULE,ZONE1_RIGHTPERIMETER,5.25,0.0,101.214,19.279,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,50.607
 Lights Internal Gains Nominal, ZONE1_REARPERIMETER LIGHTS_ALL_ZONES,LIGHTSSCHEDULE,ZONE1_REARPERIMETER,8.75,0.0,168.690,19.279,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,84.345
 Lights Internal Gains Nominal, ZONE1_LEFTPERIMETER LIGHTS_ALL_ZONES,LIGHTSSCHEDULE,ZONE1_LEFTPERIMETER,5.25,0.0,101.214,19.279,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,50.607
 Lights Internal Gains Nominal, ZONE1_CORE LIGHTS_ALL_ZONES,LIGHTSSCHEDULE,ZONE1_CORE,2.00,0.0,38.558,19.279,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,19.279
 Lights Internal Gains Nominal, ZONE2_FRONTPERIMETER LIGHTS_ALL_ZONES,LIGHTSSCHEDULE,ZONE2_FRONTPERIMETER,8.75,0.0,168.690,19.279,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,84.345
 Lights Internal Gains Nominal, ZONE2_RIGHTPERIMETER LIGHTS_ALL_ZONES,LIGHTSSCHEDULE,ZONE2_RIGHTPERIMETER,5.25,0.0,101.214,19.279,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,50.607
 Lights Internal Gains Nominal, ZONE2_REARPERIMETER LIGHTS_ALL_ZONES,LIGHTSSCHEDULE,ZONE2_REARPERIMETER,8.75,0.0,168.690,19.279,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,84.345
 Lights Internal Gains Nominal, ZONE2_LEFTPERIMETER LIGHTS_ALL_ZONES,LIGHTSSCHEDULE,ZONE2_LEFTPERIMETER,5.25,0.0,101.214,19.279,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,50.607
 Lights Internal Gains Nominal, ZONE2_CORE LIGHTS_ALL_ZONES,LIGHTSSCHEDULE,ZONE2_CORE,2.00,0.0,38.558,19.279,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,19.279
 Lights Internal Gains Nominal, ZONE3_FRONTPERIMETER LIGHTS_ALL_ZONES,LIGHTSSCHEDULE,ZONE3_FRONTPERIMETER,8.75,0.0,168.690,19.279,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,84.345
 Lights Internal Gains Nominal, ZONE3_RIGHTPERIMETER LIGHTS_ALL_ZONES,LIGHTSSCHEDULE,ZONE3_RIGHTPERIMETER,5.25,0.0,101.214,19.279,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,50.607
 Lights Internal Gains Nominal, ZONE3_REARPERIMETER LIGHTS_ALL_ZONES,LIGHTSSCHEDULE,ZONE3_REARPERIMETER,8.75,0.0,168.690,19.279,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,84.345
 Lights Internal Gains Nominal, ZONE3_LEFTPERIMETER LIGHTS_ALL_ZONES,LIGHTSSCHEDULE,ZONE3_LEFTPERIMETER,5.25,0.0,101.214,19.279,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,50.607
 Lights Internal Gains Nominal, ZONE3_CORE LIGHTS_ALL_ZONES,LIGHTSSCHEDULE,ZONE3_CORE,2.00,0.0,38.558,19.279,N/A,0.000,0.700,0.200,0.100,1.000,General,0.000,19.279
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, ZONE1_FRONTPERIMETER PARASITIC_ALL_ZONES,PARASITICSCHEDULE,ZONE1_FRONTPERIMETER,8.75,0.0,2.494,0.285,N/A,0.000,0.000,1.000,0.000,General,2.494,2.494
 ElectricEquipment Internal Gains Nominal, ZONE1_RIGHTPERIMETER PARASITIC_ALL_ZONES,PARASITICSCHEDULE,ZONE1_RIGHTPERIMETER,5.25,0.0,1.496,0.285,N/A,0.000,0.000,1.000,0.000,General,1.496,1.496
 ElectricEquipment Internal Gains Nominal, ZONE1_REARPERIMETER PARASITIC_ALL_ZONES,PARASITICSCHEDULE,ZONE1_REARPERIMETER,8.75,0.0,2.494,0.285,N/A,0.000,0.000,1.000,0.000,General,2.494,2.494
 ElectricEquipment Internal Gains Nominal, ZONE1_LEFTPERIMETER PARASITIC_ALL_ZONES,PARASITICSCHEDULE,ZONE1_LEFTPERIMETER,5.25,0.0,1.496,0.285,N/A,0.000,0.000,1.000,0.000,General,1.496,1.496
 ElectricEquipment Internal Gains Nominal, ZONE1_CORE PARASITIC_ALL_ZONES,PARASITICSCHEDULE,ZONE1_CORE,2.00,0.0,0.570,0.285,N/A,0.000,0.000,1.000,0.000,General,0.570,0.570
 ElectricEquipment Internal Gains Nominal, ZONE2_FRONTPERIMETER PARASITIC_ALL_ZONES,PARASITICSCHEDULE,ZONE2_FRONTPERIMETER,8.75,0.0,2.494,0.285,N/A,0.000,0.000,1.000,0.000,General,2.494,2.494
 ElectricEquipment Internal Gains Nominal, ZONE2_RIGHTPERIMETER PARASITIC_ALL_ZONES,PARASITICSCHEDULE,ZONE2_RIGHTPERIMETER,5.25,0.0,1.496,0.285,N/A,0.000,0.000,1.000,0.000,General,1.496,1.496
 ElectricEquipment Internal Gains Nominal, ZONE2_REARPERIMETER PARASITIC_ALL_ZONES,PARASITICSCHEDULE,ZONE2_REARPERIMETER,8.75,0.0,2.494,0.285,N/A,0.000,0.000,1.000,0.000,General,2.494,2.494
 ElectricEquipment Internal Gains Nominal, ZONE2_LEFTPERIMETER PARASITIC_ALL_ZONES,PARASITICSCHEDULE,ZONE2_LEFTPERIMETER,5.25,0.0,1.496,0.285,N/A,0.000,0.000,1.000,0.000,General,1.496,1.496
 ElectricEquipment Internal Gains Nominal, ZONE2_CORE PARASITIC_ALL_ZONES,PARASITICSCHEDULE,ZONE2_CORE,2.00,0.0,0.570,0.285,N/A,0.000,0.000,1.000,0.000,General,0.570,0.570
 ElectricEquipment Internal Gains Nominal, ZONE3_FRONTPERIMETER PARASITIC_ALL_ZONES,PARASITICSCHEDULE,ZONE3_FRONTPERIMETER,8.75,0.0,2.494,0.285,N/A,0.000,0.000,1.000,0.000,General,2.494,2.494
 ElectricEquipment Internal Gains Nominal, ZONE3_RIGHTPERIMETER PARASITIC_ALL_ZONES,PARASITICSCHEDULE,ZONE3_RIGHTPERIMETER,5.25,0.0,1.496,0.285,N/A,0.000,0.000,1.000,0.000,General,1.496,1.496
 ElectricEquipment Internal Gains Nominal, ZONE3_REARPERIMETER PARASITIC_ALL_ZONES,PARASITICSCHEDULE,ZONE3_REARPERIMETER,8.75,0.0,2.494,0.285,N/A,0.000,0.000,1.000,0.000,General,2.494,2.494
 ElectricEquipment Internal Gains Nominal, ZONE3_LEFTPERIMETER PARASITIC_ALL_ZONES,PARASITICSCHEDULE,ZONE3_LEFTPERIMETER,5.25,0.0,1.496,0.285,N/A,0.000,0.000,1.000,0.000,General,1.496,1.496
 ElectricEquipment Internal Gains Nominal, ZONE3_CORE PARASITIC_ALL_ZONES,PARASITICSCHEDULE,ZONE3_CORE,2.00,0.0,0.570,0.285,N/A,0.000,0.000,1.000,0.000,General,0.570,0.570
 ElectricEquipment Internal Gains Nominal, ZONE1_FRONTPERIMETER EQUIP_ALL_ZONES,PARASITICSCHEDULE,ZONE1_FRONTPERIMETER,8.75,0.0,2.494,0.285,N/A,0.000,0.000,1.000,0.000,General,2.494,2.494
 ElectricEquipment Internal Gains Nominal, ZONE1_RIGHTPERIMETER EQUIP_ALL_ZONES,PARASITICSCHEDULE,ZONE1_RIGHTPERIMETER,5.25,0.0,1.496,0.285,N/A,0.000,0.000,1.000,0.000,General,1.496,1.496
 ElectricEquipment Internal Gains Nominal, ZONE1_REARPERIMETER EQUIP_ALL_ZONES,PARASITICSCHEDULE,ZONE1_REARPERIMETER,8.75,0.0,2.494,0.285,N/A,0.000,0.000,1.000,0.000,General,2.494,2.494
 ElectricEquipment Internal Gains Nominal, ZONE1_LEFTPERIMETER EQUIP_ALL_ZONES,PARASITICSCHEDULE,ZONE1_LEFTPERIMETER,5.25,0.0,1.496,0.285,N/A,0.000,0.000,1.000,0.000,General,1.496,1.496
 ElectricEquipment Internal Gains Nominal, ZONE1_CORE EQUIP_ALL_ZONES,PARASITICSCHEDULE,ZONE1_CORE,2.00,0.0,0.570,0.285,N/A,0.000,0.000,1.000,0.000,General,0.570,0.570
 ElectricEquipment Internal Gains Nominal, ZONE2_FRONTPERIMETER EQUIP_ALL_ZONES,PARASITICSCHEDULE,ZONE2_FRONTPERIMETER,8.75,0.0,2.494,0.285,N/A,0.000,0.000,1.000,0.000,General,2.494,2.494
 ElectricEquipment Internal Gains Nominal, ZONE2_RIGHTPERIMETER EQUIP_ALL_ZONES,PARASITICSCHEDULE,ZONE2_RIGHTPERIMETER,5.25,0.0,1.496,0.285,N/A,0.000,0.000,1.000,0.000,General,1.496,1.496
 ElectricEquipment Internal Gains Nominal, ZONE2_REARPERIMETER EQUIP_ALL_ZONES,PARASITICSCHEDULE,ZONE2_REARPERIMETER,8.75,0.0,2.494,0.285,N/A,0.000,0.000,1.000,0.000,General,2.494,2.494
 ElectricEquipment Internal Gains Nominal, ZONE2_LEFTPERIMETER EQUIP_ALL_ZONES,PARASITICSCHEDULE,ZONE2_LEFTPERIMETER,5.25,0.0,1.496,0.285,N/A,0.000,0.000,1.000,0.000,General,1.496,1.496
 ElectricEquipment Internal Gains Nominal, ZONE2_CORE EQUIP_ALL_ZONES,PARASITICSCHEDULE,ZONE2_CORE,2.00,0.0,0.570,0.285,N/A,0.000,0.000,1.000,0.000,General,0.570,0.570
 ElectricEquipment Internal Gains Nominal, ZONE3_FRONTPERIMETER EQUIP_ALL_ZONES,PARASITICSCHEDULE,ZONE3_FRONTPERIMETER,8.75,0.0,2.494,0.285,N/A,0.000,0.000,1.000,0.000,General,2.494,2.494
 ElectricEquipment Internal Gains Nominal, ZONE3_RIGHTPERIMETER EQUIP_ALL_ZONES,PARASITICSCHEDULE,ZONE3_RIGHTPERIMETER,5.25,0.0,1.496,0.285,N/A,0.000,0.000,1.000,0.000,General,1.496,1.496
 ElectricEquipment Internal Gains Nominal, ZONE3_REARPERIMETER EQUIP_ALL_ZONES,PARASITICSCHEDULE,ZONE3_REARPERIMETER,8.75,0.0,2.494,0.285,N/A,0.000,0.000,1.000,0.000,General,2.494,2.494
 ElectricEquipment Internal Gains Nominal, ZONE3_LEFTPERIMETER EQUIP_ALL_ZONES,PARASITICSCHEDULE,ZONE3_LEFTPERIMETER,5.25,0.0,1.496,0.285,N/A,0.000,0.000,1.000,0.000,General,1.496,1.496
 ElectricEquipment Internal Gains Nominal, ZONE3_CORE EQUIP_ALL_ZONES,PARASITICSCHEDULE,ZONE3_CORE,2.00,0.0,0.570,0.285,N/A,0.000,0.000,1.000,0.000,General,0.570,0.570
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, INFIL_RESIDENTIAL_A_ZONE1_FRONTPERIMETER,ALWAYSONSCHED,ZONE1_FRONTPERIMETER,8.75,0.0,0.255,2.916E-002,2.126E-002,52.485,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_RESIDENTIAL_A_ZONE1_RIGHTPERIMETER,ALWAYSONSCHED,ZONE1_RIGHTPERIMETER,5.25,0.0,0.255,4.860E-002,N/A,87.475,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_RESIDENTIAL_A_ZONE1_REARPERIMETER,ALWAYSONSCHED,ZONE1_REARPERIMETER,8.75,0.0,0.255,2.916E-002,2.126E-002,52.485,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_RESIDENTIAL_A_ZONE1_LEFTPERIMETER,ALWAYSONSCHED,ZONE1_LEFTPERIMETER,5.25,0.0,0.255,4.860E-002,2.551E-002,87.475,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_RESIDENTIAL_A_ZONE1_CORE,ALWAYSONSCHED,ZONE1_CORE,2.00,0.0,0.255,0.128,N/A,91.849,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_RESIDENTIAL_A_ZONE2_FRONTPERIMETER,ALWAYSONSCHED,ZONE2_FRONTPERIMETER,8.75,0.0,0.255,2.916E-002,2.126E-002,52.485,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_RESIDENTIAL_A_ZONE2_RIGHTPERIMETER,ALWAYSONSCHED,ZONE2_RIGHTPERIMETER,5.25,0.0,0.255,4.860E-002,N/A,87.475,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_RESIDENTIAL_A_ZONE2_REARPERIMETER,ALWAYSONSCHED,ZONE2_REARPERIMETER,8.75,0.0,0.255,2.916E-002,2.126E-002,52.485,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_RESIDENTIAL_A_ZONE2_LEFTPERIMETER,ALWAYSONSCHED,ZONE2_LEFTPERIMETER,5.25,0.0,0.255,4.860E-002,2.551E-002,87.475,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_RESIDENTIAL_A_ZONE2_CORE,ALWAYSONSCHED,ZONE2_CORE,2.00,0.0,0.255,0.128,N/A,91.849,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_RESIDENTIAL_A_ZONE3_FRONTPERIMETER,ALWAYSONSCHED,ZONE3_FRONTPERIMETER,8.75,0.0,0.255,2.916E-002,1.230E-002,52.485,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_RESIDENTIAL_A_ZONE3_RIGHTPERIMETER,ALWAYSONSCHED,ZONE3_RIGHTPERIMETER,5.25,0.0,0.255,4.860E-002,4.860E-002,87.475,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_RESIDENTIAL_A_ZONE3_REARPERIMETER,ALWAYSONSCHED,ZONE3_REARPERIMETER,8.75,0.0,0.255,2.916E-002,1.230E-002,52.485,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_RESIDENTIAL_A_ZONE3_LEFTPERIMETER,ALWAYSONSCHED,ZONE3_LEFTPERIMETER,5.25,0.0,0.255,4.860E-002,1.673E-002,87.475,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_RESIDENTIAL_A_ZONE3_CORE,ALWAYSONSCHED,ZONE3_CORE,2.00,0.0,0.255,0.128,0.128,91.849,1.000,0.000,0.000,0.000
! <ZoneVentilation Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats Nominal, VENT_RESIDENTIAL_A_ZONE1_FRONTPERIMETER,VENTSCHED_DAYNIGHT,ZONE1_FRONTPERIMETER,8.75,0.0,2.333E-003,2.667E-004,N/A,0.480,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, VENT_RESIDENTIAL_A_ZONE1_RIGHTPERIMETER,VENTSCHED_DAYNIGHT,ZONE1_RIGHTPERIMETER,5.25,0.0,2.333E-003,4.444E-004,N/A,0.800,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, VENT_RESIDENTIAL_A_ZONE1_REARPERIMETER,VENTSCHED_DAYNIGHT,ZONE1_REARPERIMETER,8.75,0.0,2.333E-003,2.667E-004,N/A,0.480,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, VENT_RESIDENTIAL_A_ZONE1_LEFTPERIMETER,VENTSCHED_DAYNIGHT,ZONE1_LEFTPERIMETER,5.25,0.0,2.333E-003,4.444E-004,N/A,0.800,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, VENT_RESIDENTIAL_A_ZONE1_CORE,VENTSCHED_DAYNIGHT,ZONE1_CORE,2.00,0.0,2.333E-003,1.167E-003,N/A,0.840,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, VENT_RESIDENTIAL_A_ZONE2_FRONTPERIMETER,VENTSCHED_DAYNIGHT,ZONE2_FRONTPERIMETER,8.75,0.0,2.333E-003,2.667E-004,N/A,0.480,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, VENT_RESIDENTIAL_A_ZONE2_RIGHTPERIMETER,VENTSCHED_DAYNIGHT,ZONE2_RIGHTPERIMETER,5.25,0.0,2.333E-003,4.444E-004,N/A,0.800,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, VENT_RESIDENTIAL_A_ZONE2_REARPERIMETER,VENTSCHED_DAYNIGHT,ZONE2_REARPERIMETER,8.75,0.0,2.333E-003,2.667E-004,N/A,0.480,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, VENT_RESIDENTIAL_A_ZONE2_LEFTPERIMETER,VENTSCHED_DAYNIGHT,ZONE2_LEFTPERIMETER,5.25,0.0,2.333E-003,4.444E-004,N/A,0.800,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, VENT_RESIDENTIAL_A_ZONE2_CORE,VENTSCHED_DAYNIGHT,ZONE2_CORE,2.00,0.0,2.333E-003,1.167E-003,N/A,0.840,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, VENT_RESIDENTIAL_A_ZONE3_FRONTPERIMETER,VENTSCHED_DAYNIGHT,ZONE3_FRONTPERIMETER,8.75,0.0,2.333E-003,2.667E-004,N/A,0.480,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, VENT_RESIDENTIAL_A_ZONE3_RIGHTPERIMETER,VENTSCHED_DAYNIGHT,ZONE3_RIGHTPERIMETER,5.25,0.0,2.333E-003,4.444E-004,N/A,0.800,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, VENT_RESIDENTIAL_A_ZONE3_REARPERIMETER,VENTSCHED_DAYNIGHT,ZONE3_REARPERIMETER,8.75,0.0,2.333E-003,2.667E-004,N/A,0.480,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, VENT_RESIDENTIAL_A_ZONE3_LEFTPERIMETER,VENTSCHED_DAYNIGHT,ZONE3_LEFTPERIMETER,5.25,0.0,2.333E-003,4.444E-004,N/A,0.800,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, VENT_RESIDENTIAL_A_ZONE3_CORE,VENTSCHED_DAYNIGHT,ZONE3_CORE,2.00,0.0,2.333E-003,1.167E-003,N/A,0.840,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ZONE1_FRONTPERIMETER,Mixing/Well-Stirred
RoomAir Model,ZONE1_RIGHTPERIMETER,Mixing/Well-Stirred
RoomAir Model,ZONE1_REARPERIMETER,Mixing/Well-Stirred
RoomAir Model,ZONE1_LEFTPERIMETER,Mixing/Well-Stirred
RoomAir Model,ZONE1_CORE,Mixing/Well-Stirred
RoomAir Model,ZONE2_FRONTPERIMETER,Mixing/Well-Stirred
RoomAir Model,ZONE2_RIGHTPERIMETER,Mixing/Well-Stirred
RoomAir Model,ZONE2_REARPERIMETER,Mixing/Well-Stirred
RoomAir Model,ZONE2_LEFTPERIMETER,Mixing/Well-Stirred
RoomAir Model,ZONE2_CORE,Mixing/Well-Stirred
RoomAir Model,ZONE3_FRONTPERIMETER,Mixing/Well-Stirred
RoomAir Model,ZONE3_RIGHTPERIMETER,Mixing/Well-Stirred
RoomAir Model,ZONE3_REARPERIMETER,Mixing/Well-Stirred
RoomAir Model,ZONE3_LEFTPERIMETER,Mixing/Well-Stirred
RoomAir Model,ZONE3_CORE,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, ZONE1_FRONTPERIMETER, Cooling, 653.56542, 653.56542, 4.63385E-002, 4.63385E-002, NETHERLANDS ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00, 28.00000, 7.54161E-003, 8.75000, 0.00000, 2.66875E-003, 0.00000
 Zone Sizing Information, ZONE1_FRONTPERIMETER, Heating, 7149.62116, 7149.62116, 0.17653, 0.17653, NETHERLANDS ANN HTG 99.6% CONDNS DB, 1/21 20:00:00, -5.00000, 2.45958E-003, 8.75000, 0.00000, 2.66875E-003, 0.00000
 Zone Sizing Information, ZONE1_RIGHTPERIMETER, Cooling, 555.92063, 555.92063, 3.94164E-002, 3.94164E-002, NETHERLANDS ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00, 28.00000, 7.54161E-003, 5.25000, 0.00000, 1.60125E-003, 0.00000
 Zone Sizing Information, ZONE1_RIGHTPERIMETER, Heating, 6990.71372, 6990.71372, 0.17261, 0.17261, NETHERLANDS ANN HTG 99.6% CONDNS DB, 1/21 20:00:00, -5.00000, 2.45958E-003, 5.25000, 0.00000, 1.60125E-003, 0.00000
 Zone Sizing Information, ZONE1_REARPERIMETER, Cooling, 575.20857, 575.20857, 4.07842E-002, 4.07842E-002, NETHERLANDS ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00, 28.00000, 7.54161E-003, 8.75000, 0.00000, 2.66875E-003, 0.00000
 Zone Sizing Information, ZONE1_REARPERIMETER, Heating, 7149.62124, 7149.62124, 0.17653, 0.17653, NETHERLANDS ANN HTG 99.6% CONDNS DB, 1/21 20:00:00, -5.00000, 2.45958E-003, 8.75000, 0.00000, 2.66875E-003, 0.00000
 Zone Sizing Information, ZONE1_LEFTPERIMETER, Cooling, 648.65704, 648.65704, 4.59900E-002, 4.59900E-002, NETHERLANDS ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00, 28.00000, 7.54161E-003, 5.25000, 0.00000, 1.60125E-003, 0.00000
 Zone Sizing Information, ZONE1_LEFTPERIMETER, Heating, 7092.33646, 7092.33646, 0.17512, 0.17512, NETHERLANDS ANN HTG 99.6% CONDNS DB, 1/21 20:00:00, -5.00000, 2.45958E-003, 5.25000, 0.00000, 1.60125E-003, 0.00000
 Zone Sizing Information, ZONE1_CORE, Cooling, 670.80141, 670.80141, 4.75581E-002, 4.75581E-002, NETHERLANDS ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00, 28.00000, 7.54161E-003, 2.00000, 0.00000, 6.10000E-004, 0.00000
 Zone Sizing Information, ZONE1_CORE, Heating, 6926.05098, 6926.05098, 0.17100, 0.17100, NETHERLANDS ANN HTG 99.6% CONDNS DB, 1/21 20:00:00, -5.00000, 2.45958E-003, 2.00000, 0.00000, 6.10000E-004, 0.00000
 Zone Sizing Information, ZONE2_FRONTPERIMETER, Cooling, 660.04919, 660.04919, 4.67980E-002, 4.67980E-002, NETHERLANDS ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00, 28.00000, 7.54161E-003, 8.75000, 0.00000, 2.66875E-003, 0.00000
 Zone Sizing Information, ZONE2_FRONTPERIMETER, Heating, 7133.28227, 7133.28227, 0.17612, 0.17612, NETHERLANDS ANN HTG 99.6% CONDNS DB, 1/21 20:00:00, -5.00000, 2.45958E-003, 8.75000, 0.00000, 2.66875E-003, 0.00000
 Zone Sizing Information, ZONE2_RIGHTPERIMETER, Cooling, 559.56868, 559.56868, 3.96750E-002, 3.96750E-002, NETHERLANDS ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00, 28.00000, 7.54161E-003, 5.25000, 0.00000, 1.60125E-003, 0.00000
 Zone Sizing Information, ZONE2_RIGHTPERIMETER, Heating, 6979.99576, 6979.99576, 0.17235, 0.17235, NETHERLANDS ANN HTG 99.6% CONDNS DB, 1/21 20:00:00, -5.00000, 2.45958E-003, 5.25000, 0.00000, 1.60125E-003, 0.00000
 Zone Sizing Information, ZONE2_REARPERIMETER, Cooling, 583.55775, 583.55775, 4.13761E-002, 4.13761E-002, NETHERLANDS ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00, 28.00000, 7.54161E-003, 8.75000, 0.00000, 2.66875E-003, 0.00000
 Zone Sizing Information, ZONE2_REARPERIMETER, Heating, 7133.28214, 7133.28214, 0.17612, 0.17612, NETHERLANDS ANN HTG 99.6% CONDNS DB, 1/21 20:00:00, -5.00000, 2.45958E-003, 8.75000, 0.00000, 2.66875E-003, 0.00000
 Zone Sizing Information, ZONE2_LEFTPERIMETER, Cooling, 650.76893, 650.76893, 4.61396E-002, 4.61396E-002, NETHERLANDS ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00, 28.00000, 7.54161E-003, 5.25000, 0.00000, 1.60125E-003, 0.00000
 Zone Sizing Information, ZONE2_LEFTPERIMETER, Heating, 7085.15036, 7085.15036, 0.17495, 0.17495, NETHERLANDS ANN HTG 99.6% CONDNS DB, 1/21 20:00:00, -5.00000, 2.45958E-003, 5.25000, 0.00000, 1.60125E-003, 0.00000
 Zone Sizing Information, ZONE2_CORE, Cooling, 669.57986, 669.57986, 4.74715E-002, 4.74715E-002, NETHERLANDS ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00, 28.00000, 7.54161E-003, 2.00000, 0.00000, 6.10000E-004, 0.00000
 Zone Sizing Information, ZONE2_CORE, Heating, 6924.83815, 6924.83815, 0.17097, 0.17097, NETHERLANDS ANN HTG 99.6% CONDNS DB, 1/21 20:00:00, -5.00000, 2.45958E-003, 2.00000, 0.00000, 6.10000E-004, 0.00000
 Zone Sizing Information, ZONE3_FRONTPERIMETER, Cooling, 676.48414, 676.48414, 4.79628E-002, 4.79628E-002, NETHERLANDS ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00, 28.00000, 7.54161E-003, 8.75000, 0.00000, 2.66875E-003, 0.00000
 Zone Sizing Information, ZONE3_FRONTPERIMETER, Heating, 7224.38828, 7224.38828, 0.17837, 0.17837, NETHERLANDS ANN HTG 99.6% CONDNS DB, 1/21 20:00:00, -5.00000, 2.45958E-003, 8.75000, 0.00000, 2.66875E-003, 0.00000
 Zone Sizing Information, ZONE3_RIGHTPERIMETER, Cooling, 572.14769, 572.14769, 4.05667E-002, 4.05667E-002, NETHERLANDS ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00, 28.00000, 7.54161E-003, 5.25000, 0.00000, 1.60125E-003, 0.00000
 Zone Sizing Information, ZONE3_RIGHTPERIMETER, Heating, 7026.15967, 7026.15967, 0.17349, 0.17349, NETHERLANDS ANN HTG 99.6% CONDNS DB, 1/21 20:00:00, -5.00000, 2.45958E-003, 5.25000, 0.00000, 1.60125E-003, 0.00000
 Zone Sizing Information, ZONE3_REARPERIMETER, Cooling, 604.35897, 604.35897, 4.28506E-002, 4.28506E-002, NETHERLANDS ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00, 28.00000, 7.54161E-003, 8.75000, 0.00000, 2.66875E-003, 0.00000
 Zone Sizing Information, ZONE3_REARPERIMETER, Heating, 7224.38822, 7224.38822, 0.17837, 0.17837, NETHERLANDS ANN HTG 99.6% CONDNS DB, 1/21 20:00:00, -5.00000, 2.45958E-003, 8.75000, 0.00000, 2.66875E-003, 0.00000
 Zone Sizing Information, ZONE3_LEFTPERIMETER, Cooling, 658.80936, 658.80936, 4.67095E-002, 4.67095E-002, NETHERLANDS ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00, 28.00000, 7.54161E-003, 5.25000, 0.00000, 1.60125E-003, 0.00000
 Zone Sizing Information, ZONE3_LEFTPERIMETER, Heating, 7137.43481, 7137.43481, 0.17624, 0.17624, NETHERLANDS ANN HTG 99.6% CONDNS DB, 1/21 20:00:00, -5.00000, 2.45958E-003, 5.25000, 0.00000, 1.60125E-003, 0.00000
 Zone Sizing Information, ZONE3_CORE, Cooling, 671.73367, 671.73367, 4.76241E-002, 4.76241E-002, NETHERLANDS ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00, 28.00000, 7.54161E-003, 2.00000, 0.00000, 6.10000E-004, 0.00000
 Zone Sizing Information, ZONE3_CORE, Heating, 6945.70057, 6945.70057, 0.17149, 0.17149, NETHERLANDS ANN HTG 99.6% CONDNS DB, 1/21 20:00:00, -5.00000, 2.45958E-003, 2.00000, 0.00000, 6.10000E-004, 0.00000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE1_FRONTPERIMETER IDEAL LOADS, Design Size Maximum Heating Air Flow Rate [m3/s], 0.17653
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE1_FRONTPERIMETER IDEAL LOADS, Design Size Maximum Cooling Air Flow Rate [m3/s], 4.63385E-002
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE1_RIGHTPERIMETER IDEAL LOADS, Design Size Maximum Heating Air Flow Rate [m3/s], 0.17261
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE1_RIGHTPERIMETER IDEAL LOADS, Design Size Maximum Cooling Air Flow Rate [m3/s], 3.94164E-002
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE1_REARPERIMETER IDEAL LOADS, Design Size Maximum Heating Air Flow Rate [m3/s], 0.17653
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE1_REARPERIMETER IDEAL LOADS, Design Size Maximum Cooling Air Flow Rate [m3/s], 4.07842E-002
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE1_LEFTPERIMETER IDEAL LOADS, Design Size Maximum Heating Air Flow Rate [m3/s], 0.17512
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE1_LEFTPERIMETER IDEAL LOADS, Design Size Maximum Cooling Air Flow Rate [m3/s], 4.59900E-002
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE1_CORE IDEAL LOADS, Design Size Maximum Heating Air Flow Rate [m3/s], 0.17100
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE1_CORE IDEAL LOADS, Design Size Maximum Cooling Air Flow Rate [m3/s], 4.75581E-002
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE2_FRONTPERIMETER IDEAL LOADS, Design Size Maximum Heating Air Flow Rate [m3/s], 0.17612
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE2_FRONTPERIMETER IDEAL LOADS, Design Size Maximum Cooling Air Flow Rate [m3/s], 4.67980E-002
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE2_RIGHTPERIMETER IDEAL LOADS, Design Size Maximum Heating Air Flow Rate [m3/s], 0.17235
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE2_RIGHTPERIMETER IDEAL LOADS, Design Size Maximum Cooling Air Flow Rate [m3/s], 3.96750E-002
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE2_REARPERIMETER IDEAL LOADS, Design Size Maximum Heating Air Flow Rate [m3/s], 0.17612
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE2_REARPERIMETER IDEAL LOADS, Design Size Maximum Cooling Air Flow Rate [m3/s], 4.13761E-002
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE2_LEFTPERIMETER IDEAL LOADS, Design Size Maximum Heating Air Flow Rate [m3/s], 0.17495
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE2_LEFTPERIMETER IDEAL LOADS, Design Size Maximum Cooling Air Flow Rate [m3/s], 4.61396E-002
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE2_CORE IDEAL LOADS, Design Size Maximum Heating Air Flow Rate [m3/s], 0.17097
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE2_CORE IDEAL LOADS, Design Size Maximum Cooling Air Flow Rate [m3/s], 4.74715E-002
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE3_FRONTPERIMETER IDEAL LOADS, Design Size Maximum Heating Air Flow Rate [m3/s], 0.17837
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE3_FRONTPERIMETER IDEAL LOADS, Design Size Maximum Cooling Air Flow Rate [m3/s], 4.79628E-002
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE3_RIGHTPERIMETER IDEAL LOADS, Design Size Maximum Heating Air Flow Rate [m3/s], 0.17349
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE3_RIGHTPERIMETER IDEAL LOADS, Design Size Maximum Cooling Air Flow Rate [m3/s], 4.05667E-002
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE3_REARPERIMETER IDEAL LOADS, Design Size Maximum Heating Air Flow Rate [m3/s], 0.17837
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE3_REARPERIMETER IDEAL LOADS, Design Size Maximum Cooling Air Flow Rate [m3/s], 4.28506E-002
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE3_LEFTPERIMETER IDEAL LOADS, Design Size Maximum Heating Air Flow Rate [m3/s], 0.17624
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE3_LEFTPERIMETER IDEAL LOADS, Design Size Maximum Cooling Air Flow Rate [m3/s], 4.67095E-002
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE3_CORE IDEAL LOADS, Design Size Maximum Heating Air Flow Rate [m3/s], 0.17149
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ZONE3_CORE IDEAL LOADS, Design Size Maximum Cooling Air Flow Rate [m3/s], 4.76241E-002
Water Heater Information,WaterHeater:Mixed,MYDHW_0_WATERHEATER,0.2775,4223.2,0.903,0.6913
Water Heater Information,WaterHeater:Mixed,SCENARIO_0_WATERHEATER,0.2525,4275.0,0.937,0.9378
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2013,12/31/2013,Tuesday,365,Use RunPeriod Specified Day,Yes,Yes,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,
Environment:WarmupDays,  2
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ZONE1_FRONTPERIMETER,RunPeriod: RUN PERIOD 1,9.1458333333E-002,0.6213367839,Pass,Pass,2.2157047157E-002,8.2271038515E-002,Pass,Pass
 Warmup Convergence Information,ZONE1_RIGHTPERIMETER,RunPeriod: RUN PERIOD 1,9.1458333333E-002,0.6216662702,Pass,Pass,2.2392414904E-002,8.7167399700E-002,Pass,Pass
 Warmup Convergence Information,ZONE1_REARPERIMETER,RunPeriod: RUN PERIOD 1,9.1458333333E-002,0.6212921916,Pass,Pass,2.1924714445E-002,8.2270942907E-002,Pass,Pass
 Warmup Convergence Information,ZONE1_LEFTPERIMETER,RunPeriod: RUN PERIOD 1,9.1458333333E-002,0.6214499227,Pass,Pass,2.1146523935E-002,8.0892151692E-002,Pass,Pass
 Warmup Convergence Information,ZONE1_CORE,RunPeriod: RUN PERIOD 1,9.1458333333E-002,0.6210535541,Pass,Pass,1.9725069487E-002,7.2456529953E-002,Pass,Pass
 Warmup Convergence Information,ZONE2_FRONTPERIMETER,RunPeriod: RUN PERIOD 1,9.1458333333E-002,0.6210004537,Pass,Pass,2.2668321721E-002,8.5656171360E-002,Pass,Pass
 Warmup Convergence Information,ZONE2_RIGHTPERIMETER,RunPeriod: RUN PERIOD 1,9.1458333333E-002,0.6217559196,Pass,Pass,2.2661107157E-002,9.0155385919E-002,Pass,Pass
 Warmup Convergence Information,ZONE2_REARPERIMETER,RunPeriod: RUN PERIOD 1,9.1458333333E-002,0.6210659510,Pass,Pass,2.2441898607E-002,8.4948339039E-002,Pass,Pass
 Warmup Convergence Information,ZONE2_LEFTPERIMETER,RunPeriod: RUN PERIOD 1,9.1458333333E-002,0.6215016399,Pass,Pass,2.1443794768E-002,8.2569180600E-002,Pass,Pass
 Warmup Convergence Information,ZONE2_CORE,RunPeriod: RUN PERIOD 1,9.1458333333E-002,0.6210859274,Pass,Pass,1.9891388309E-002,7.3288764188E-002,Pass,Pass
 Warmup Convergence Information,ZONE3_FRONTPERIMETER,RunPeriod: RUN PERIOD 1,9.1458333333E-002,0.6213148233,Pass,Pass,2.1918800963E-002,8.2386827277E-002,Pass,Pass
 Warmup Convergence Information,ZONE3_RIGHTPERIMETER,RunPeriod: RUN PERIOD 1,9.1458333333E-002,0.6216714215,Pass,Pass,2.2206244465E-002,8.7668098157E-002,Pass,Pass
 Warmup Convergence Information,ZONE3_REARPERIMETER,RunPeriod: RUN PERIOD 1,9.1458333333E-002,0.6213944390,Pass,Pass,2.1698669431E-002,8.1608230397E-002,Pass,Pass
 Warmup Convergence Information,ZONE3_LEFTPERIMETER,RunPeriod: RUN PERIOD 1,9.1458333333E-002,0.6213979357,Pass,Pass,2.0983823408E-002,7.9751829614E-002,Pass,Pass
 Warmup Convergence Information,ZONE3_CORE,RunPeriod: RUN PERIOD 1,9.1458333333E-002,0.6210439831,Pass,Pass,1.9719962730E-002,7.2462140558E-002,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
