!- Windows Line endings 

Version,
    23.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

BUILDING,
    Sample_Building_0,        !- Name
    47.56956671,              !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    1;                        !- Minimum Number of Warmup Days

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    Amsterdam_Netherlands,    !- Name
    52.37,                    !- Latitude
    4.89,                     !- Longitude
    1,                        !- Time Zone
    -2;                       !- Elevation

SizingPeriod:DesignDay,
    Netherlands Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -5,                       !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -5,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    102000,                   !- Barometric Pressure
    4,                        !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Netherlands Ann Clg 1% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    28,                       !- Maximum DryBulb Temperature
    10,                       !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    17,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    102000,                   !- Barometric Pressure
    3.5,                      !- Wind Speed
    90,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

SITE:GROUNDTEMPERATURE:BUILDINGSURFACE,
    2.6394267984578836,       !- January Ground Temperature
    3.5375161328340003,       !- February Ground Temperature
    4.550058636738239,        !- March Ground Temperature
    7.558026845372057,        !- April Ground Temperature
    14.472942428328025,       !- May Ground Temperature
    16.176699487422912,       !- June Ground Temperature
    18.78435913540969,        !- July Ground Temperature
    17.673877665258832,       !- August Ground Temperature
    14.84384363937054,        !- September Ground Temperature
    9.059594438876141,        !- October Ground Temperature
    6.65591392441081,         !- November Ground Temperature
    4.0107105762067246;       !- December Ground Temperature

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    -100,                     !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    ControlType,              !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE,                 !- Numeric Type
    Dimensionless;            !- Unit Type

Schedule:Compact,
    ALWAYS22C,                !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.0;                     !- Field 4

SCHEDULE:COMPACT,
    LightsSchedule,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WeekDays,            !- Field 2
    Until: 24:00,             !- Field 3
    0.50,                     !- Field 4
    For: Saturday,            !- Field 5
    Until: 24:00,             !- Field 6
    0.50,                     !- Field 7
    For: Sunday,              !- Field 8
    Until: 24:00,             !- Field 9
    0.50;                     !- Field 10

SCHEDULE:COMPACT,
    ParasiticSchedule,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

SCHEDULE:COMPACT,
    MyDHW_0_UseFraction,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 08:00,             !- Field 5
    0.62,                     !- Field 6
    Until: 10:00,             !- Field 7
    0.98,                     !- Field 8
    Until: 17:00,             !- Field 9
    0.20,                     !- Field 10
    Until: 21:00,             !- Field 11
    0.69,                     !- Field 12
    Until: 24:00,             !- Field 13
    0.62;                     !- Field 14

SCHEDULE:COMPACT,
    MyDHW_0_Setpoint,         !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    59.472942428328025;       !- Field 4

SCHEDULE:COMPACT,
    ZONE CONTROL TYPE SCHEDULE,    !- Name
    ControlType,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

SCHEDULE:COMPACT,
    ZONE HEATING SETPOINTS,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    15.03,                    !- Field 4
    Until: 19:00,             !- Field 5
    20.28,                    !- Field 6
    Until: 24:00,             !- Field 7
    15.03;                    !- Field 8

SCHEDULE:COMPACT,
    ZONE COOLING SETPOINTS,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 07:00,             !- Field 3
    26.45,                    !- Field 4
    Until: 19:00,             !- Field 5
    24.55,                    !- Field 6
    Until: 24:00,             !- Field 7
    26.45;                    !- Field 8

SCHEDULE:COMPACT,
    VentSched_DayNight,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.5;                      !- Field 8

SCHEDULE:COMPACT,
    WorkHoursSched,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 09:00,             !- Field 3
    0.2,                      !- Field 4
    Until: 17:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.2,                      !- Field 8
    For: Saturday Sunday Holiday,    !- Field 9
    Until: 24:00,             !- Field 10
    0.2;                      !- Field 11

SCHEDULE:CONSTANT,
    AlwaysOnSched,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    1;                        !- Hourly Value

MATERIAL,
    ground_floor_OpaqueMat,    !- Name
    MediumRough,              !- Roughness
    0.1864114,                !- Thickness
    0.0745645600661519,       !- Conductivity
    621.8637974803603,        !- Density
    2301.0710576206725,       !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    exterior_wall_OpaqueMat,    !- Name
    MediumSmooth,             !- Roughness
    0.120195,                 !- Thickness
    0.04807799,               !- Conductivity
    1939.6278789976454,       !- Density
    834.0250516517992,        !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    flat_roof_OpaqueMat,      !- Name
    MediumSmooth,             !- Roughness
    0.140356413663719,        !- Thickness
    0.05614257,               !- Conductivity
    807.2456182909401,        !- Density
    994.6231527958741,        !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    inter_floor_OpaqueMat,    !- Name
    MediumRough,              !- Roughness
    0.1450407,                !- Thickness
    0.07252034,               !- Conductivity
    628.9387963602107,        !- Density
    2215.9583953847255,       !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    interior_wall_OpaqueMat,    !- Name
    MediumRough,              !- Roughness
    0.1976698,                !- Thickness
    0.1317798521469941,       !- Conductivity
    2314.8035385246594,       !- Density
    910.9131005666989,        !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    Insulated_Roof_R5,        !- Name
    MediumRough,              !- Roughness
    4.639426798457884,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    windows_OpaqueMat,        !- Name
    MediumRough,              !- Roughness
    0.3448275862068966,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL:NOMASS,
    doors_OpaqueMat,          !- Name
    MediumRough,              !- Roughness
    0.2941176,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WINDOWMATERIAL:GLAZING,
    Glazing_Clear_3mm,        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.7605002151044533,       !- Solar Transmittance at Normal Incidence
    0.0727502931836912,       !- Front Side Solar Reflectance at Normal Incidence
    0.07223211,               !- Back Side Solar Reflectance at Normal Incidence
    0.8747294242832803,       !- Visible Transmittance at Normal Incidence
    0.06676699,               !- Front Side Visible Reflectance at Normal Incidence
    0.0689218,                !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9586938832629416,       !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WINDOWMATERIAL:GLAZING,
    ground_floor_WindowMat,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.7605307193936773,       !- Solar Transmittance at Normal Incidence
    0.07198838,               !- Front Side Solar Reflectance at Normal Incidence
    0.07649884,               !- Back Side Solar Reflectance at Normal Incidence
    0.8708988296120643,       !- Visible Transmittance at Normal Incidence
    0.06220441,               !- Front Side Visible Reflectance at Normal Incidence
    0.06589266,               !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.00108,                  !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WINDOWMATERIAL:GLAZING,
    exterior_wall_WindowMat,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.7631095899962357,       !- Solar Transmittance at Normal Incidence
    0.07957213,               !- Front Side Solar Reflectance at Normal Incidence
    0.07336595,               !- Back Side Solar Reflectance at Normal Incidence
    0.861854916867603,        !- Visible Transmittance at Normal Incidence
    0.06096716,               !- Front Side Visible Reflectance at Normal Incidence
    0.0684749436634746,       !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.00111,                  !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WINDOWMATERIAL:GLAZING,
    flat_roof_WindowMat,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.7675706875441671,       !- Solar Transmittance at Normal Incidence
    0.07552041,               !- Front Side Solar Reflectance at Normal Incidence
    0.07829405,               !- Back Side Solar Reflectance at Normal Incidence
    0.872370395047285,        !- Visible Transmittance at Normal Incidence
    0.06861707,               !- Front Side Visible Reflectance at Normal Incidence
    0.06577352,               !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.00111,                  !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WINDOWMATERIAL:GLAZING,
    inter_floor_WindowMat,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.7646558177272206,       !- Solar Transmittance at Normal Incidence
    0.0710100142940973,       !- Front Side Solar Reflectance at Normal Incidence
    0.07277974,               !- Back Side Solar Reflectance at Normal Incidence
    0.872713688885288,        !- Visible Transmittance at Normal Incidence
    0.06364832,               !- Front Side Visible Reflectance at Normal Incidence
    0.06370181,               !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.0015,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WINDOWMATERIAL:GLAZING,
    interior_wall_WindowMat,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.763422772963962,        !- Solar Transmittance at Normal Incidence
    0.07729127,               !- Front Side Solar Reflectance at Normal Incidence
    0.07163402,               !- Back Side Solar Reflectance at Normal Incidence
    0.867589108835153,        !- Visible Transmittance at Normal Incidence
    0.06989523,               !- Front Side Visible Reflectance at Normal Incidence
    0.0664,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.00201,                  !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WINDOWMATERIAL:GLAZING,
    windows_WindowMat,        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.7768570384037962,       !- Solar Transmittance at Normal Incidence
    0.07776,                  !- Front Side Solar Reflectance at Normal Incidence
    0.07229048,               !- Back Side Solar Reflectance at Normal Incidence
    0.8606420048780807,       !- Visible Transmittance at Normal Incidence
    0.06315453,               !- Front Side Visible Reflectance at Normal Incidence
    0.06267741,               !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.0087,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

WINDOWMATERIAL:GLAZING,
    doors_WindowMat,          !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.7775273525294534,       !- Solar Transmittance at Normal Incidence
    0.07314678,               !- Front Side Solar Reflectance at Normal Incidence
    0.07655439,               !- Back Side Solar Reflectance at Normal Incidence
    0.8679126380212133,       !- Visible Transmittance at Normal Incidence
    0.06914548,               !- Front Side Visible Reflectance at Normal Incidence
    0.064588518525874,        !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.0102,                   !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                       !- Solar Diffusing
    72000000000,              !- Youngs modulus
    0.22;                     !- Poissons ratio

CONSTRUCTION,
    CEILING1C,                !- Name
    Insulated_Roof_R5;        !- Outside Layer

CONSTRUCTION,
    Ext_Walls1C,              !- Name
    Insulated_Roof_R5;        !- Outside Layer

CONSTRUCTION,
    Int_Walls1C,              !- Name
    Insulated_Roof_R5;        !- Outside Layer

CONSTRUCTION,
    Roof1C,                   !- Name
    Insulated_Roof_R5;        !- Outside Layer

CONSTRUCTION,
    GroundFloor1C,            !- Name
    Insulated_Roof_R5;        !- Outside Layer

CONSTRUCTION,
    IntFloor1C,               !- Name
    Insulated_Roof_R5;        !- Outside Layer

CONSTRUCTION,
    WINDOW1C,                 !- Name
    Glazing_Clear_3mm;        !- Outside Layer

CONSTRUCTION,
    ground_floor_Construction,    !- Name
    ground_floor_OpaqueMat;    !- Outside Layer

CONSTRUCTION,
    ground_floor_WindowConst,    !- Name
    ground_floor_WindowMat;    !- Outside Layer

CONSTRUCTION,
    exterior_wall_Construction,    !- Name
    exterior_wall_OpaqueMat;    !- Outside Layer

CONSTRUCTION,
    exterior_wall_WindowConst,    !- Name
    exterior_wall_WindowMat;    !- Outside Layer

CONSTRUCTION,
    flat_roof_Construction,    !- Name
    flat_roof_OpaqueMat;      !- Outside Layer

CONSTRUCTION,
    flat_roof_WindowConst,    !- Name
    flat_roof_WindowMat;      !- Outside Layer

CONSTRUCTION,
    inter_floor_Construction,    !- Name
    inter_floor_OpaqueMat;    !- Outside Layer

CONSTRUCTION,
    inter_floor_WindowConst,    !- Name
    inter_floor_WindowMat;    !- Outside Layer

CONSTRUCTION,
    interior_wall_Construction,    !- Name
    interior_wall_OpaqueMat;    !- Outside Layer

CONSTRUCTION,
    interior_wall_WindowConst,    !- Name
    interior_wall_WindowMat;    !- Outside Layer

CONSTRUCTION,
    windows_Construction,     !- Name
    windows_OpaqueMat;        !- Outside Layer

CONSTRUCTION,
    windows_WindowConst,      !- Name
    windows_WindowMat;        !- Outside Layer

CONSTRUCTION,
    doors_Construction,       !- Name
    doors_OpaqueMat;          !- Outside Layer

CONSTRUCTION,
    doors_WindowConst,        !- Name
    doors_WindowMat;          !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

ZONE,
    Zone1,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Zone2,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Zone3,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONELIST,
    ALL_ZONES,                !- Name
    Zone1,                    !- Zone 1 Name
    Zone2,                    !- Zone 2 Name
    Zone3;                    !- Zone 3 Name

BUILDINGSURFACE:DETAILED,
    Zone1_Floor,              !- Name
    Floor,                    !- Surface Type
    ground_floor_Construction,    !- Construction Name
    Zone1,                    !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.048167187227088,        !- Vertex 1 Xcoordinate
    4.428582439591468,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.690485,                !- Vertex 3 Xcoordinate
    3.3734726560225736,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.357681820900865,        !- Vertex 4 Xcoordinate
    7.802055095614041,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_Wall_0,             !- Name
    Wall,                     !- Surface Type
    exterior_wall_Construction,    !- Construction Name
    Zone1,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.048167187227088,        !- Vertex 3 Xcoordinate
    4.428582439591468,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.048167187227088,        !- Vertex 4 Xcoordinate
    4.428582439591468,        !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_Wall_1,             !- Name
    Wall,                     !- Surface Type
    interior_wall_Construction,    !- Construction Name
    Zone1,                    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.048167187227088,        !- Vertex 1 Xcoordinate
    4.428582439591468,        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    4.048167187227088,        !- Vertex 2 Xcoordinate
    4.428582439591468,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.357681820900865,        !- Vertex 3 Xcoordinate
    7.802055095614041,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.357681820900865,        !- Vertex 4 Xcoordinate
    7.802055095614041,        !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_Wall_2,             !- Name
    Wall,                     !- Surface Type
    exterior_wall_Construction,    !- Construction Name
    Zone1,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.357681820900865,        !- Vertex 1 Xcoordinate
    7.802055095614041,        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0.357681820900865,        !- Vertex 2 Xcoordinate
    7.802055095614041,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.690485,                !- Vertex 3 Xcoordinate
    3.3734726560225736,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.690485,                !- Vertex 4 Xcoordinate
    3.3734726560225736,       !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_Wall_3,             !- Name
    Wall,                     !- Surface Type
    exterior_wall_Construction,    !- Construction Name
    Zone1,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -3.690485,                !- Vertex 1 Xcoordinate
    3.3734726560225736,       !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    -3.690485,                !- Vertex 2 Xcoordinate
    3.3734726560225736,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone1_Ceiling,            !- Name
    Ceiling,                  !- Surface Type
    inter_floor_Construction,    !- Construction Name
    Zone1,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Zone2_Floor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    4.048167187227088,        !- Vertex 2 Xcoordinate
    4.428582439591468,        !- Vertex 2 Ycoordinate
    2,                        !- Vertex 2 Zcoordinate
    0.357681820900865,        !- Vertex 3 Xcoordinate
    7.802055095614041,        !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    -3.690485,                !- Vertex 4 Xcoordinate
    3.3734726560225736,       !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_Floor,              !- Name
    Floor,                    !- Surface Type
    inter_floor_Construction,    !- Construction Name
    Zone2,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Zone1_Ceiling,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.048167187227088,        !- Vertex 1 Xcoordinate
    4.428582439591468,        !- Vertex 1 Ycoordinate
    2,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2,                        !- Vertex 2 Zcoordinate
    -3.690485,                !- Vertex 3 Xcoordinate
    3.3734726560225736,       !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    0.357681820900865,        !- Vertex 4 Xcoordinate
    7.802055095614041,        !- Vertex 4 Ycoordinate
    2;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_Wall_0,             !- Name
    Wall,                     !- Surface Type
    exterior_wall_Construction,    !- Construction Name
    Zone2,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2,                        !- Vertex 2 Zcoordinate
    4.048167187227088,        !- Vertex 3 Xcoordinate
    4.428582439591468,        !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    4.048167187227088,        !- Vertex 4 Xcoordinate
    4.428582439591468,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_Wall_1,             !- Name
    Wall,                     !- Surface Type
    interior_wall_Construction,    !- Construction Name
    Zone2,                    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.048167187227088,        !- Vertex 1 Xcoordinate
    4.428582439591468,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    4.048167187227088,        !- Vertex 2 Xcoordinate
    4.428582439591468,        !- Vertex 2 Ycoordinate
    2,                        !- Vertex 2 Zcoordinate
    0.357681820900865,        !- Vertex 3 Xcoordinate
    7.802055095614041,        !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    0.357681820900865,        !- Vertex 4 Xcoordinate
    7.802055095614041,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_Wall_2,             !- Name
    Wall,                     !- Surface Type
    exterior_wall_Construction,    !- Construction Name
    Zone2,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.357681820900865,        !- Vertex 1 Xcoordinate
    7.802055095614041,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0.357681820900865,        !- Vertex 2 Xcoordinate
    7.802055095614041,        !- Vertex 2 Ycoordinate
    2,                        !- Vertex 2 Zcoordinate
    -3.690485,                !- Vertex 3 Xcoordinate
    3.3734726560225736,       !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    -3.690485,                !- Vertex 4 Xcoordinate
    3.3734726560225736,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_Wall_3,             !- Name
    Wall,                     !- Surface Type
    exterior_wall_Construction,    !- Construction Name
    Zone2,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -3.690485,                !- Vertex 1 Xcoordinate
    3.3734726560225736,       !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    -3.690485,                !- Vertex 2 Xcoordinate
    3.3734726560225736,       !- Vertex 2 Ycoordinate
    2,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone2_Ceiling,            !- Name
    Ceiling,                  !- Surface Type
    inter_floor_Construction,    !- Construction Name
    Zone2,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Zone3_Floor,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    4.048167187227088,        !- Vertex 2 Xcoordinate
    4.428582439591468,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0.357681820900865,        !- Vertex 3 Xcoordinate
    7.802055095614041,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    -3.690485,                !- Vertex 4 Xcoordinate
    3.3734726560225736,       !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone3_Floor,              !- Name
    Floor,                    !- Surface Type
    inter_floor_Construction,    !- Construction Name
    Zone3,                    !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Zone2_Ceiling,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.048167187227088,        !- Vertex 1 Xcoordinate
    4.428582439591468,        !- Vertex 1 Ycoordinate
    4,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    -3.690485,                !- Vertex 3 Xcoordinate
    3.3734726560225736,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0.357681820900865,        !- Vertex 4 Xcoordinate
    7.802055095614041,        !- Vertex 4 Ycoordinate
    4;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone3_Wall_0,             !- Name
    Wall,                     !- Surface Type
    exterior_wall_Construction,    !- Construction Name
    Zone3,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    4.048167187227088,        !- Vertex 3 Xcoordinate
    4.428582439591468,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    4.048167187227088,        !- Vertex 4 Xcoordinate
    4.428582439591468,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone3_Wall_1,             !- Name
    Wall,                     !- Surface Type
    interior_wall_Construction,    !- Construction Name
    Zone3,                    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    4.048167187227088,        !- Vertex 1 Xcoordinate
    4.428582439591468,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    4.048167187227088,        !- Vertex 2 Xcoordinate
    4.428582439591468,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0.357681820900865,        !- Vertex 3 Xcoordinate
    7.802055095614041,        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0.357681820900865,        !- Vertex 4 Xcoordinate
    7.802055095614041,        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone3_Wall_2,             !- Name
    Wall,                     !- Surface Type
    exterior_wall_Construction,    !- Construction Name
    Zone3,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0.357681820900865,        !- Vertex 1 Xcoordinate
    7.802055095614041,        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0.357681820900865,        !- Vertex 2 Xcoordinate
    7.802055095614041,        !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    -3.690485,                !- Vertex 3 Xcoordinate
    3.3734726560225736,       !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    -3.690485,                !- Vertex 4 Xcoordinate
    3.3734726560225736,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone3_Wall_3,             !- Name
    Wall,                     !- Surface Type
    exterior_wall_Construction,    !- Construction Name
    Zone3,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    -3.690485,                !- Vertex 1 Xcoordinate
    3.3734726560225736,       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    -3.690485,                !- Vertex 2 Xcoordinate
    3.3734726560225736,       !- Vertex 2 Ycoordinate
    4,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Zone3_Roof,               !- Name
    Roof,                     !- Surface Type
    flat_roof_Construction,    !- Construction Name
    Zone3,                    !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    4.048167187227088,        !- Vertex 2 Xcoordinate
    4.428582439591468,        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0.357681820900865,        !- Vertex 3 Xcoordinate
    7.802055095614041,        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    -3.690485,                !- Vertex 4 Xcoordinate
    3.3734726560225736,       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Zone1_Wall_0 window,      !- Name
    Window,                   !- Surface Type
    Window1C,                 !- Construction Name
    Zone1_Wall_0,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.002024084,              !- Vertex 1 Xcoordinate
    0.002214291,              !- Vertex 1 Ycoordinate
    1.22,                     !- Vertex 1 Zcoordinate
    0.002024084,              !- Vertex 2 Xcoordinate
    0.002214291,              !- Vertex 2 Ycoordinate
    0.78,                     !- Vertex 2 Zcoordinate
    4.046143103633475,        !- Vertex 3 Xcoordinate
    4.426368148371672,        !- Vertex 3 Ycoordinate
    0.78,                     !- Vertex 3 Zcoordinate
    4.046143103633475,        !- Vertex 4 Xcoordinate
    4.426368148371672,        !- Vertex 4 Ycoordinate
    1.22;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Zone1_Wall_2 window,      !- Name
    Window,                   !- Surface Type
    Window1C,                 !- Construction Name
    Zone1_Wall_2,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3556577373072516,       !- Vertex 1 Xcoordinate
    7.799840804394245,        !- Vertex 1 Ycoordinate
    1.22,                     !- Vertex 1 Zcoordinate
    0.3556577373072516,       !- Vertex 2 Xcoordinate
    7.799840804394245,        !- Vertex 2 Ycoordinate
    0.78,                     !- Vertex 2 Zcoordinate
    -3.68846128273261,        !- Vertex 3 Xcoordinate
    3.3756869472423694,       !- Vertex 3 Ycoordinate
    0.78,                     !- Vertex 3 Zcoordinate
    -3.68846128273261,        !- Vertex 4 Xcoordinate
    3.3756869472423694,       !- Vertex 4 Ycoordinate
    1.22;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Zone1_Wall_3 window,      !- Name
    Window,                   !- Surface Type
    Window1C,                 !- Construction Name
    Zone1_Wall_3,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    -3.68864012364306,        !- Vertex 1 Xcoordinate
    3.3717859196945623,       !- Vertex 1 Ycoordinate
    1.22,                     !- Vertex 1 Zcoordinate
    -3.68864012364306,        !- Vertex 2 Xcoordinate
    3.3717859196945623,       !- Vertex 2 Ycoordinate
    0.78,                     !- Vertex 2 Zcoordinate
    -0.001845243,             !- Vertex 3 Xcoordinate
    0.001686736,              !- Vertex 3 Ycoordinate
    0.78,                     !- Vertex 3 Zcoordinate
    -0.001845243,             !- Vertex 4 Xcoordinate
    0.001686736,              !- Vertex 4 Ycoordinate
    1.22;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Zone2_Wall_0 window,      !- Name
    Window,                   !- Surface Type
    Window1C,                 !- Construction Name
    Zone2_Wall_0,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.002024084,              !- Vertex 1 Xcoordinate
    0.002214291,              !- Vertex 1 Ycoordinate
    3.22,                     !- Vertex 1 Zcoordinate
    0.002024084,              !- Vertex 2 Xcoordinate
    0.002214291,              !- Vertex 2 Ycoordinate
    2.78,                     !- Vertex 2 Zcoordinate
    4.046143103633475,        !- Vertex 3 Xcoordinate
    4.426368148371672,        !- Vertex 3 Ycoordinate
    2.78,                     !- Vertex 3 Zcoordinate
    4.046143103633475,        !- Vertex 4 Xcoordinate
    4.426368148371672,        !- Vertex 4 Ycoordinate
    3.22;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Zone2_Wall_2 window,      !- Name
    Window,                   !- Surface Type
    Window1C,                 !- Construction Name
    Zone2_Wall_2,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3556577373072516,       !- Vertex 1 Xcoordinate
    7.799840804394245,        !- Vertex 1 Ycoordinate
    3.22,                     !- Vertex 1 Zcoordinate
    0.3556577373072516,       !- Vertex 2 Xcoordinate
    7.799840804394245,        !- Vertex 2 Ycoordinate
    2.78,                     !- Vertex 2 Zcoordinate
    -3.68846128273261,        !- Vertex 3 Xcoordinate
    3.3756869472423694,       !- Vertex 3 Ycoordinate
    2.78,                     !- Vertex 3 Zcoordinate
    -3.68846128273261,        !- Vertex 4 Xcoordinate
    3.3756869472423694,       !- Vertex 4 Ycoordinate
    3.22;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Zone2_Wall_3 window,      !- Name
    Window,                   !- Surface Type
    Window1C,                 !- Construction Name
    Zone2_Wall_3,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    -3.68864012364306,        !- Vertex 1 Xcoordinate
    3.3717859196945623,       !- Vertex 1 Ycoordinate
    3.22,                     !- Vertex 1 Zcoordinate
    -3.68864012364306,        !- Vertex 2 Xcoordinate
    3.3717859196945623,       !- Vertex 2 Ycoordinate
    2.78,                     !- Vertex 2 Zcoordinate
    -0.001845243,             !- Vertex 3 Xcoordinate
    0.001686736,              !- Vertex 3 Ycoordinate
    2.78,                     !- Vertex 3 Zcoordinate
    -0.001845243,             !- Vertex 4 Xcoordinate
    0.001686736,              !- Vertex 4 Ycoordinate
    3.22;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Zone3_Wall_0 window,      !- Name
    Window,                   !- Surface Type
    Window1C,                 !- Construction Name
    Zone3_Wall_0,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.002024084,              !- Vertex 1 Xcoordinate
    0.002214291,              !- Vertex 1 Ycoordinate
    5.22,                     !- Vertex 1 Zcoordinate
    0.002024084,              !- Vertex 2 Xcoordinate
    0.002214291,              !- Vertex 2 Ycoordinate
    4.78,                     !- Vertex 2 Zcoordinate
    4.046143103633475,        !- Vertex 3 Xcoordinate
    4.426368148371672,        !- Vertex 3 Ycoordinate
    4.78,                     !- Vertex 3 Zcoordinate
    4.046143103633475,        !- Vertex 4 Xcoordinate
    4.426368148371672,        !- Vertex 4 Ycoordinate
    5.22;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Zone3_Wall_2 window,      !- Name
    Window,                   !- Surface Type
    Window1C,                 !- Construction Name
    Zone3_Wall_2,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    0.3556577373072516,       !- Vertex 1 Xcoordinate
    7.799840804394245,        !- Vertex 1 Ycoordinate
    5.22,                     !- Vertex 1 Zcoordinate
    0.3556577373072516,       !- Vertex 2 Xcoordinate
    7.799840804394245,        !- Vertex 2 Ycoordinate
    4.78,                     !- Vertex 2 Zcoordinate
    -3.68846128273261,        !- Vertex 3 Xcoordinate
    3.3756869472423694,       !- Vertex 3 Ycoordinate
    4.78,                     !- Vertex 3 Zcoordinate
    -3.68846128273261,        !- Vertex 4 Xcoordinate
    3.3756869472423694,       !- Vertex 4 Ycoordinate
    5.22;                     !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Zone3_Wall_3 window,      !- Name
    Window,                   !- Surface Type
    Window1C,                 !- Construction Name
    Zone3_Wall_3,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    autocalculate,            !- Number of Vertices
    -3.68864012364306,        !- Vertex 1 Xcoordinate
    3.3717859196945623,       !- Vertex 1 Ycoordinate
    5.22,                     !- Vertex 1 Zcoordinate
    -3.68864012364306,        !- Vertex 2 Xcoordinate
    3.3717859196945623,       !- Vertex 2 Ycoordinate
    4.78,                     !- Vertex 2 Zcoordinate
    -0.001845243,             !- Vertex 3 Xcoordinate
    0.001686736,              !- Vertex 3 Ycoordinate
    4.78,                     !- Vertex 3 Zcoordinate
    -0.001845243,             !- Vertex 4 Xcoordinate
    0.001686736,              !- Vertex 4 Ycoordinate
    5.22;                     !- Vertex 4 Zcoordinate

LIGHTS,
    Lights_ALL_ZONES,         !- Name
    ALL_ZONES,                !- Zone or ZoneList or Space or SpaceList Name
    LightsSchedule,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    Parasitic_ALL_ZONES,      !- Name
    ALL_ZONES,                !- Zone or ZoneList or Space or SpaceList Name
    ParasiticSchedule,        !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0.285,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    General;                  !- EndUse Subcategory

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_residential_A_Zone1,    !- Name
    Zone1,                    !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOnSched,            !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0006599407,             !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_residential_A_Zone2,    !- Name
    Zone2,                    !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOnSched,            !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0006599407,             !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEINFILTRATION:DESIGNFLOWRATE,
    Infil_residential_A_Zone3,    !- Name
    Zone3,                    !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOnSched,            !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.0006599407,             !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZONEVENTILATION:DESIGNFLOWRATE,
    Vent_residential_A_Zone1,    !- Name
    Zone1,                    !- Zone or ZoneList or Space or SpaceList Name
    VentSched_DayNight,       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.01166667,               !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.7353398974845823,       !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    Vent_residential_A_Zone2,    !- Name
    Zone2,                    !- Zone or ZoneList or Space or SpaceList Name
    VentSched_DayNight,       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.01166667,               !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.6063565358963567,       !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZONEVENTILATION:DESIGNFLOWRATE,
    Vent_residential_A_Zone3,    !- Name
    Zone3,                    !- Zone or ZoneList or Space or SpaceList Name
    VentSched_DayNight,       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.01166667,               !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Natural,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    0.7010710576206725,       !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    -100,                     !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

DESIGNSPECIFICATION:OUTDOORAIR,
    DSOA_Global,              !- Name
    Sum,                      !- Outdoor Air Method
    0.00236,                  !- Outdoor Air Flow per Person
    0.000305,                 !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0;                        !- Outdoor Air Flow Air Changes per Hour

DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION,
    DSZAD_Global,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ,                         !- Zone Air Distribution Effectiveness Schedule Name
    0.3,                      !- Zone Secondary Recirculation Fraction
    0;                        !- Minimum Zone Ventilation Efficiency

SIZING:ZONE,
    ALL_ZONES,                !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    14.139426798457883,       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    48.100043020890666,       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.008775029,              !- Zone Cooling Design Supply Air Humidity Ratio
    0.003723211,              !- Zone Heating Design Supply Air Humidity Ratio
    DSOA_Global,              !- Design Specification Outdoor Air Object Name
    1,                        !- Zone Heating Sizing Factor
    1,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    0.000762,                 !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0.2,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    0.002032,                 !- Heating Maximum Air Flow per Zone Floor Area
    0.1415762,                !- Heating Maximum Air Flow
    0.3,                      !- Heating Maximum Air Flow Fraction
    DSZAD_Global,             !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize,                 !- Dedicated Outdoor Air High Setpoint Temperature for Design
    Sensible Load Only No Latent Load,    !- Zone Load Sizing Method
    HumidityRatioDifference,    !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Dehumidification Design Supply Air Humidity Ratio
    0.005,                    !- Zone Cooling Design Supply Air Humidity Ratio Difference
    HumidityRatioDifference,    !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                         !- Zone Humidification Design Supply Air Humidity Ratio
    0.005;                    !- Zone Humidification Design Supply Air Humidity Ratio Difference

ZONECONTROL:THERMOSTAT,
    Zone1 CONTROLS,           !- Name
    Zone1,                    !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHEDULE,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Zone1 SETPOINTS,          !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Zone2 CONTROLS,           !- Name
    Zone2,                    !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHEDULE,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Zone2 SETPOINTS,          !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ZONECONTROL:THERMOSTAT,
    Zone3 CONTROLS,           !- Name
    Zone3,                    !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHEDULE,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Zone3 SETPOINTS,          !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

THERMOSTATSETPOINT:DUALSETPOINT,
    Zone1 SETPOINTS,          !- Name
    ZONE HEATING SETPOINTS,    !- Heating Setpoint Temperature Schedule Name
    ZONE COOLING SETPOINTS;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    Zone2 SETPOINTS,          !- Name
    ZONE HEATING SETPOINTS,    !- Heating Setpoint Temperature Schedule Name
    ZONE COOLING SETPOINTS;    !- Cooling Setpoint Temperature Schedule Name

THERMOSTATSETPOINT:DUALSETPOINT,
    Zone3 SETPOINTS,          !- Name
    ZONE HEATING SETPOINTS,    !- Heating Setpoint Temperature Schedule Name
    ZONE COOLING SETPOINTS;    !- Cooling Setpoint Temperature Schedule Name

ZONEHVAC:IDEALLOADSAIRSYSTEM,
    Zone1 Ideal Loads,        !- Name
    ,                         !- Availability Schedule Name
    Zone1 INLETS,             !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    52.364712141640126,       !- Maximum Heating Supply Air Temperature
    13.353398974845822,       !- Minimum Cooling Supply Air Temperature
    0.015,                    !- Maximum Heating Supply Air Humidity Ratio
    0.009,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ConstantSupplyHumidityRatio,    !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZONEHVAC:IDEALLOADSAIRSYSTEM,
    Zone2 Ideal Loads,        !- Name
    ,                         !- Availability Schedule Name
    Zone2 INLETS,             !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    52.364712141640126,       !- Maximum Heating Supply Air Temperature
    13.353398974845822,       !- Minimum Cooling Supply Air Temperature
    0.015,                    !- Maximum Heating Supply Air Humidity Ratio
    0.009,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ConstantSupplyHumidityRatio,    !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZONEHVAC:IDEALLOADSAIRSYSTEM,
    Zone3 Ideal Loads,        !- Name
    ,                         !- Availability Schedule Name
    Zone3 INLETS,             !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    52.364712141640126,       !- Maximum Heating Supply Air Temperature
    13.353398974845822,       !- Minimum Cooling Supply Air Temperature
    0.015,                    !- Maximum Heating Supply Air Humidity Ratio
    0.009,                    !- Minimum Cooling Supply Air Humidity Ratio
    NoLimit,                  !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    ,                         !- Maximum Sensible Heating Capacity
    NoLimit,                  !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    ,                         !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,    !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    ConstantSupplyHumidityRatio,    !- Humidification Control Type
    ,                         !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZONEHVAC:EQUIPMENTLIST,
    Zone1 EQUIPMENT,          !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Zone1 Ideal Loads,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Zone2 EQUIPMENT,          !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Zone2 Ideal Loads,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTLIST,
    Zone3 EQUIPMENT,          !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Zone3 Ideal Loads,        !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Zone1,                    !- Zone Name
    Zone1 EQUIPMENT,          !- Zone Conditioning Equipment List Name
    Zone1 INLETS,             !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone1 NODE,               !- Zone Air Node Name
    Zone1 OUTLET;             !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Zone2,                    !- Zone Name
    Zone2 EQUIPMENT,          !- Zone Conditioning Equipment List Name
    Zone2 INLETS,             !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone2 NODE,               !- Zone Air Node Name
    Zone2 OUTLET;             !- Zone Return Air Node or NodeList Name

ZONEHVAC:EQUIPMENTCONNECTIONS,
    Zone3,                    !- Zone Name
    Zone3 EQUIPMENT,          !- Zone Conditioning Equipment List Name
    Zone3 INLETS,             !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Zone3 NODE,               !- Zone Air Node Name
    Zone3 OUTLET;             !- Zone Return Air Node or NodeList Name

NODELIST,
    Zone1 INLETS,             !- Name
    Zone1 INLET;              !- Node 1 Name

NODELIST,
    Zone2 INLETS,             !- Name
    Zone2 INLET;              !- Node 1 Name

NODELIST,
    Zone3 INLETS,             !- Name
    Zone3 INLET;              !- Node 1 Name

WATERHEATER:MIXED,
    MyDHW_0_WaterHeater,      !- Name
    0.2775029318369119,       !- Tank Volume
    MyDHW_0_Setpoint,         !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    80,                       !- Maximum Temperature Limit
    CYCLE,                    !- Heater Control Type
    4223.210738148823,        !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    0.9,                      !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                 !- Ambient Temperature Indicator
    Always22C,                !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    5,                        !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    5,                        !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    2.745939e-06,             !- Peak Use Flow Rate
    MyDHW_0_UseFraction,      !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Use Side Inlet Node Name
    ,                         !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    autosize,                 !- Use Side Design Flow Rate
    autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OUTPUT:TABLE:MONTHLY,
    Building Loads - Heating,    !- Name
    2,                        !- Digits After Decimal
    Zone Air System Sensible Heating Energy,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,    !- Variable or Meter 2 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 3

OUTPUT:TABLE:MONTHLY,
    Building Loads - Cooling,    !- Name
    2,                        !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,    !- Variable or Meter 1 Name
    SumOrAverage,             !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,    !- Variable or Meter 2 Name
    Maximum,                  !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,    !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;    !- Aggregation Type for Variable or Meter 3

OutputControl:Table:Style,
    HTML;                     !- Column Separator

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Wetbulb Temperature,    !- Variable Name
    Daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    Daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    Daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    Daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    Daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    Daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Boiler Heating Energy,    !- Variable Name
    Daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Heater Heating Energy,    !- Variable Name
    Daily;                    !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Facility Total Electric Demand Power,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Temperature Maximum,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Electricity:Facility,     !- Key Name
    Hourly;                   !- Reporting Frequency